Bus, BasekV, Node1, Magnitude1, Angle1, pu1, Node2, Magnitude2, Angle2, pu2, Node3, Magnitude3, Angle3, pu3
"L2948732", 12.47, 2,    7227.44, -167.2,    1.0039, 0, 0, 0, 0, 0, 0, 0, 0
"M1108260", 12.47, 2,    7432.37, -160.4,    1.0323, 0, 0, 0, 0, 0, 0, 0, 0
"M1108259", 12.47, 2,    7432.22, -160.4,    1.0323, 0, 0, 0, 0, 0, 0, 0, 0
"M1069312", 12.47, 3,    7325.84,   78.9,    1.0175, 0, 0, 0, 0, 0, 0, 0, 0
"P873800", 12.47, 3,    7325.83,   78.9,    1.0175, 0, 0, 0, 0, 0, 0, 0, 0
"M1186078", 12.47, 3,    7424.72,   84.9,    1.0313, 0, 0, 0, 0, 0, 0, 0, 0
"L2876797", 12.47, 1,    7315.77,  -44.1,    1.0161, 2,    7197.48, -166.8,   0.99971, 3,    7503.49,   79.7,    1.0422
"R18241", 12.47, 1,    7314.35,  -44.1,    1.0159, 2,    7191.35, -166.8,   0.99886, 3,       7505,   79.7,    1.0424
"L3254227", 12.47, 2,    7305.72, -165.2,    1.0147, 0, 0, 0, 0, 0, 0, 0, 0
"M3037455", 12.47, 3,    7459.81,   82.5,    1.0361, 0, 0, 0, 0, 0, 0, 0, 0
"L3217052", 12.47, 3,    7459.62,   82.5,    1.0361, 0, 0, 0, 0, 0, 0, 0, 0
"P827500", 12.47, 1,    7303.25,  -44.3,    1.0144, 0, 0, 0, 0, 0, 0, 0, 0
"L2822861", 12.47, 1,    7302.93,  -44.3,    1.0144, 0, 0, 0, 0, 0, 0, 0, 0
"M1047724", 12.47, 1,    7339.87,  -44.2,    1.0195, 2,    7284.44, -166.6,    1.0118, 3,    7483.32,   79.7,    1.0394
"M1047722", 12.47, 1,    7338.27,  -44.2,    1.0193, 2,    7279.24, -166.6,    1.0111, 3,    7484.35,   79.7,    1.0396
"D5534969-2_INT", 12.47, 1,    7238.06,  -43.1,    1.0053, 2,     7344.6, -165.0,    1.0201, 3,    7513.06,   80.3,    1.0435
"E182729", 12.47, 1,    7237.74,  -43.1,    1.0053, 2,    7344.28, -165.0,    1.0201, 3,    7512.86,   80.3,    1.0435
"N1134477", 12.47, 1,    7240.17,  -43.1,    1.0056, 2,    7345.83, -165.0,    1.0203, 3,    7512.89,   80.4,    1.0435
"M1166355", 12.47, 1,    7263.44,  -37.5,    1.0089, 0, 0, 0, 0, 0, 0, 0, 0
"L2858200", 12.47, 1,    7263.44,  -37.5,    1.0089, 0, 0, 0, 0, 0, 0, 0, 0
"M1047699", 12.47, 1,    7353.18,  -44.3,    1.0213, 2,    7326.36, -166.6,    1.0176, 3,    7475.86,   79.7,    1.0384
"L2935554", 12.47, 1,    7349.79,  -44.3,    1.0209, 2,    7316.68, -166.6,    1.0163, 3,     7477.5,   79.7,    1.0386
"M1047292", 12.47, 1,    7202.02,  -40.7,    1.0003, 2,    7140.57, -161.8,   0.99181, 3,    7410.51,   79.9,    1.0293
"L2766750", 12.47, 3,    7410.28,   79.9,    1.0293, 0, 0, 0, 0, 0, 0, 0, 0
"L3649300", 12.47, 1,    7330.84,  -44.6,    1.0182, 0, 0, 0, 0, 0, 0, 0, 0
"M1047733", 12.47, 1,    7180.26,  -43.5,   0.99732, 0, 0, 0, 0, 0, 0, 0, 0
"L3066804", 12.47, 1,    7179.99,  -43.5,   0.99728, 0, 0, 0, 0, 0, 0, 0, 0
"M3327098", 12.47, 2,    7115.14, -167.0,   0.98827, 0, 0, 0, 0, 0, 0, 0, 0
"L2691943", 12.47, 2,    7114.82, -167.0,   0.98823, 0, 0, 0, 0, 0, 0, 0, 0
"P829986", 12.47, 1,     7173.9,  -38.9,   0.99644, 0, 0, 0, 0, 0, 0, 0, 0
"M1125904", 12.47, 1,    7173.84,  -38.9,   0.99643, 0, 0, 0, 0, 0, 0, 0, 0
"N1139550", 12.47, 1,    7162.23,  -44.7,   0.99481, 0, 0, 0, 0, 0, 0, 0, 0
"M1026307", 12.47, 2,    7007.64, -162.0,   0.97334, 0, 0, 0, 0, 0, 0, 0, 0
"L3085388", 12.47, 2,     7007.5, -162.0,   0.97332, 0, 0, 0, 0, 0, 0, 0, 0
"L3233413", 12.47, 2,    7059.16, -161.5,    0.9805, 0, 0, 0, 0, 0, 0, 0, 0
"L3122827", 12.47, 1,    7188.45,  -44.6,   0.99846, 0, 0, 0, 0, 0, 0, 0, 0
"L2954355", 12.47, 1,       7186,  -44.6,   0.99812, 0, 0, 0, 0, 0, 0, 0, 0
"P827576", 12.47, 2,    7253.32, -166.7,    1.0075, 0, 0, 0, 0, 0, 0, 0, 0
"N1139256", 12.47, 2,    7253.31, -166.7,    1.0075, 0, 0, 0, 0, 0, 0, 0, 0
"L2952003", 12.47, 1,    6873.44,  -40.4,    0.9547, 2,    7066.93, -161.5,   0.98158, 3,    7455.42,   81.8,    1.0355
"N1136359", 12.47, 3,     7522.1,   80.3,    1.0448, 0, 0, 0, 0, 0, 0, 0, 0
"L3008237", 12.47, 3,    7522.02,   80.3,    1.0448, 0, 0, 0, 0, 0, 0, 0, 0
"M1089102", 12.47, 3,     7428.6,   80.5,    1.0318, 0, 0, 0, 0, 0, 0, 0, 0
"M1089096", 12.47, 3,    7426.42,   80.5,    1.0315, 0, 0, 0, 0, 0, 0, 0, 0
"P895102", 12.47, 2,    7125.63, -160.7,   0.98973, 0, 0, 0, 0, 0, 0, 0, 0
"M1125978", 12.47, 2,    7125.57, -160.7,   0.98972, 0, 0, 0, 0, 0, 0, 0, 0
"M1026706", 12.47, 1,    7188.66,  -44.6,   0.99849, 2,    7372.14, -166.2,     1.024, 3,    7321.57,   79.8,    1.0169
"N1140825", 12.47, 1,    7188.59,  -44.6,   0.99848, 2,    7372.03, -166.2,     1.024, 3,    7321.48,   79.8,    1.0169
"L3141399", 12.47, 3,    7395.12,   80.4,    1.0272, 0, 0, 0, 0, 0, 0, 0, 0
"M1069210", 12.47, 3,    7394.91,   80.4,    1.0271, 0, 0, 0, 0, 0, 0, 0, 0
"M3763624", 12.47, 1,    7358.55,  -44.5,    1.0221, 2,    7402.15, -166.5,    1.0281, 3,    7460.88,   79.6,    1.0363
"P1121283", 12.47, 3,    7460.75,   79.6,    1.0363, 0, 0, 0, 0, 0, 0, 0, 0
"M1142839", 12.47, 1,    7175.44,  -38.5,   0.99665, 2,    7235.27, -158.8,     1.005, 3,    7462.45,   82.5,    1.0365
"L3067507", 12.47, 3,    7462.38,   82.5,    1.0365, 0, 0, 0, 0, 0, 0, 0, 0
"N1141478", 12.47, 2,    7219.33, -158.9,    1.0027, 0, 0, 0, 0, 0, 0, 0, 0
"M1142826", 12.47, 2,    7218.87, -158.9,    1.0027, 0, 0, 0, 0, 0, 0, 0, 0
"M1108334", 12.47, 3,    7383.41,   81.6,    1.0255, 0, 0, 0, 0, 0, 0, 0, 0
"L2692664", 12.47, 3,    7383.34,   81.6,    1.0255, 0, 0, 0, 0, 0, 0, 0, 0
"L2823544", 12.47, 1,    6771.14,  -41.4,   0.94049, 0, 0, 0, 0, 0, 0, 0, 0
"226-23751", 12.47, 1,    7174.18,  -38.9,   0.99647, 2,     7187.7, -159.2,   0.99835, 3,    7426.86,   81.7,    1.0316
"P827536", 12.47, 1,    7281.24,  -44.8,    1.0113, 0, 0, 0, 0, 0, 0, 0, 0
"N1137999", 12.47, 1,     7280.8,  -44.8,    1.0113, 0, 0, 0, 0, 0, 0, 0, 0
"L3027157", 12.47, 1,    7323.15,  -44.2,    1.0172, 2,     7225.9, -166.8,    1.0037, 3,    7496.49,   79.7,    1.0412
"L2973155", 12.47, 1,    7319.51,  -44.1,    1.0167, 2,    7212.31, -166.8,    1.0018, 3,    7499.83,   79.7,    1.0417
"M1186052", 12.47, 1,    7359.84,  -36.4,    1.0223, 2,    7382.23, -156.5,    1.0254, 3,    7502.89,   84.2,    1.0421
"198-5320", 12.47, 1,    7359.79,  -36.4,    1.0223, 2,    7382.19, -156.5,    1.0254, 3,    7502.84,   84.2,    1.0421
"L3216346", 12.47, 1,    7182.36,  -44.9,   0.99761, 0, 0, 0, 0, 0, 0, 0, 0
"L2858163", 12.47, 1,     7181.1,  -44.9,   0.99744, 0, 0, 0, 0, 0, 0, 0, 0
"M1047813", 12.47, 2,    7124.46, -167.0,   0.98957, 0, 0, 0, 0, 0, 0, 0, 0
"L2973149", 12.47, 2,    7124.35, -167.0,   0.98955, 0, 0, 0, 0, 0, 0, 0, 0
"L3086079", 12.47, 2,     7388.9, -156.4,    1.0263, 0, 0, 0, 0, 0, 0, 0, 0
"M1069574", 12.47, 2,    7296.36, -165.2,    1.0134, 0, 0, 0, 0, 0, 0, 0, 0
"L2710530", 12.47, 2,    7296.31, -165.2,    1.0134, 0, 0, 0, 0, 0, 0, 0, 0
"M1069285", 12.47, 1,    7299.29,  -44.3,    1.0139, 3,    7326.08,   78.9,    1.0176, 0, 0, 0, 0
"M4113348", 12.47, 1,    7299.28,  -44.3,    1.0139, 3,    7326.07,   78.9,    1.0176, 0, 0, 0, 0
"L2879074", 12.47, 1,    7157.26,  -44.7,   0.99413, 0, 0, 0, 0, 0, 0, 0, 0
"M1026916", 12.47, 2,    7326.07, -167.0,    1.0176, 0, 0, 0, 0, 0, 0, 0, 0
"E193509", 12.47, 1,     7175.6,  -38.4,   0.99667, 2,    7237.43, -158.8,    1.0053, 3,    7464.09,   82.6,    1.0367
"M1047794", 12.47, 2,    7153.07, -166.9,   0.99354, 0, 0, 0, 0, 0, 0, 0, 0
"M1047796", 12.47, 2,    7152.92, -166.9,   0.99352, 0, 0, 0, 0, 0, 0, 0, 0
"L3027116", 12.47, 1,    7217.97,  -40.7,    1.0026, 2,    7163.91, -161.7,   0.99505, 3,    7409.88,   79.9,    1.0292
"L2929261", 12.47, 1,    7353.02,  -44.3,    1.0213, 0, 0, 0, 0, 0, 0, 0, 0
"M1166375", 12.47, 1,    7250.05,  -37.6,     1.007, 2,    7302.63, -157.8,    1.0143, 3,    7485.75,   83.3,    1.0398
"P895080", 12.47, 1,    7250.03,  -37.6,     1.007, 0, 0, 0, 0, 0, 0, 0, 0
"L2973156", 12.47, 2,     7197.5, -166.9,   0.99971, 0, 0, 0, 0, 0, 0, 0, 0
"M1069311", 12.47, 1,    7299.49,  -44.3,    1.0139, 2,    7207.32, -166.8,    1.0011, 3,    7326.84,   78.9,    1.0177
"M1069208", 12.47, 3,    7409.46,   80.4,    1.0292, 0, 0, 0, 0, 0, 0, 0, 0
"L2691945", 12.47, 3,    7409.39,   80.4,    1.0291, 0, 0, 0, 0, 0, 0, 0, 0
"N1140820", 12.47, 2,     7372.3, -166.2,     1.024, 0, 0, 0, 0, 0, 0, 0, 0
"M1026468", 12.47, 2,    7202.48, -161.7,    1.0004, 0, 0, 0, 0, 0, 0, 0, 0
"P901909", 12.47, 2,    7202.47, -161.7,    1.0004, 0, 0, 0, 0, 0, 0, 0, 0
"M1026662", 12.47, 1,    7181.63,  -44.7,   0.99751, 2,    7373.38, -166.2,    1.0241, 3,    7309.08,   79.8,    1.0152
"N1141473", 12.47, 1,    7181.59,  -44.7,    0.9975, 0, 0, 0, 0, 0, 0, 0, 0
"M1026941", 12.47, 1,    7278.69,  -44.8,     1.011, 0, 0, 0, 0, 0, 0, 0, 0
"M1026942", 12.47, 1,    7278.59,  -44.8,     1.011, 0, 0, 0, 0, 0, 0, 0, 0
"N1137985", 12.47, 1,    7338.25,  -44.2,    1.0193, 0, 0, 0, 0, 0, 0, 0, 0
"M1047713", 12.47, 1,    7347.97,  -44.3,    1.0206, 2,    7311.38, -166.6,    1.0155, 3,    7478.41,   79.7,    1.0387
"M1047720", 12.47, 1,    7343.87,  -44.3,      1.02, 2,    7297.54, -166.6,    1.0136, 3,     7480.7,   79.7,     1.039
"M1108298", 12.47, 1,    7170.75,  -39.0,     0.996, 2,     7179.3, -159.4,   0.99719, 3,    7424.27,   81.6,    1.0312
"196-36167", 12.47, 1,     7170.2,  -39.0,   0.99592, 2,    7178.71, -159.4,    0.9971, 3,    7424.29,   81.6,    1.0312
"E183472", 12.47, 1,     6893.8,  -40.4,   0.95753, 2,    7091.48, -161.4,   0.98499, 3,    7461.09,   81.8,    1.0363
"L2989566", 12.47, 1,    6884.33,  -40.4,   0.95622, 2,    7081.07, -161.4,   0.98354, 3,    7459.95,   81.8,    1.0362
"M1010007", 12.47, 1,    7106.26,  -45.1,   0.98704, 0, 0, 0, 0, 0, 0, 0, 0
"M1010004", 12.47, 1,    7105.27,  -45.1,    0.9869, 0, 0, 0, 0, 0, 0, 0, 0
"P862322", 12.47, 1,    6871.31,  -40.4,   0.95441, 2,    7064.79, -161.5,   0.98128, 3,    7453.56,   81.8,    1.0353
"M1089188", 12.47, 3,    7260.39,   81.3,    1.0085, 0, 0, 0, 0, 0, 0, 0, 0
"M1089189", 12.47, 3,    7259.95,   81.3,    1.0084, 0, 0, 0, 0, 0, 0, 0, 0
"L2972704", 12.47, 3,    7426.22,   80.5,    1.0315, 0, 0, 0, 0, 0, 0, 0, 0
"L3263051", 12.47, 3,    7426.02,   80.5,    1.0315, 0, 0, 0, 0, 0, 0, 0, 0
"N1139544", 12.47, 3,    7395.47,   80.4,    1.0272, 0, 0, 0, 0, 0, 0, 0, 0
"L2897776", 12.47, 3,    7395.36,   80.4,    1.0272, 0, 0, 0, 0, 0, 0, 0, 0
"N1230122", 12.47, 1,    6878.89,  -40.4,   0.95546, 0, 0, 0, 0, 0, 0, 0, 0
"L2689726", 12.47, 1,     7127.5,  -44.8,   0.98999, 0, 0, 0, 0, 0, 0, 0, 0
"M1142868", 12.47, 1,    7109.76,  -38.9,   0.98753, 2,    7206.14, -159.3,    1.0009, 3,    7465.13,   82.4,    1.0369
"M1142869", 12.47, 1,    7102.35,  -38.9,    0.9865, 2,    7201.87, -159.4,    1.0003, 3,    7464.74,   82.4,    1.0368
"L2767414", 12.47, 3,    7397.31,   81.6,    1.0275, 0, 0, 0, 0, 0, 0, 0, 0
"M1027027", 12.47, 3,    7354.02,   79.5,    1.0215, 0, 0, 0, 0, 0, 0, 0, 0
"L3270853", 12.47, 3,    7354.02,   79.5,    1.0215, 0, 0, 0, 0, 0, 0, 0, 0
"M1125982", 12.47, 2,    7125.25, -160.7,   0.98968, 0, 0, 0, 0, 0, 0, 0, 0
"M1069572", 12.47, 2,    7296.41, -165.2,    1.0135, 0, 0, 0, 0, 0, 0, 0, 0
"L3066826", 12.47, 2,    7296.07, -165.2,    1.0134, 0, 0, 0, 0, 0, 0, 0, 0
"M1166356", 12.47, 1,    7263.75,  -37.5,    1.0089, 0, 0, 0, 0, 0, 0, 0, 0
"L2730187", 12.47, 1,    7263.57,  -37.5,    1.0089, 0, 0, 0, 0, 0, 0, 0, 0
"L3122825", 12.47, 1,    7169.16,  -40.7,   0.99578, 0, 0, 0, 0, 0, 0, 0, 0
"L2991920", 12.47, 1,     7169.1,  -40.7,   0.99577, 0, 0, 0, 0, 0, 0, 0, 0
"N1134474", 12.47, 1,     7274.1,  -42.8,    1.0104, 2,     7365.7, -164.6,    1.0231, 3,    7510.17,   80.5,    1.0431
"M1069496", 12.47, 1,    7268.77,  -42.9,    1.0096, 2,    7362.56, -164.7,    1.0226, 3,    7510.59,   80.5,    1.0432
"L3122826", 12.47, 1,    7271.91,  -40.8,      1.01, 0, 0, 0, 0, 0, 0, 0, 0
"M1047358", 12.47, 1,    7271.58,  -40.8,      1.01, 0, 0, 0, 0, 0, 0, 0, 0
"L3142078", 12.47, 2,    7430.81, -160.4,    1.0321, 0, 0, 0, 0, 0, 0, 0, 0
"L2879752", 12.47, 2,     7430.6, -160.4,    1.0321, 0, 0, 0, 0, 0, 0, 0, 0
"P850072", 12.47, 1,    6868.65,  -40.4,   0.95404, 2,    7062.21, -161.5,   0.98092, 3,    7451.55,   81.8,     1.035
"221-311609", 12.47, 1,    6868.65,  -40.4,   0.95404, 2,     7062.2, -161.5,   0.98092, 3,    7451.54,   81.8,     1.035
"M1027023", 12.47, 1,    7154.04,  -45.0,   0.99368, 2,    7289.69, -167.0,    1.0125, 3,    7371.62,   79.5,    1.0239
"L3122815", 12.47, 2,    7289.57, -167.0,    1.0125, 0, 0, 0, 0, 0, 0, 0, 0
"L2724120", 12.47, 3,    7420.76,   80.5,    1.0307, 0, 0, 0, 0, 0, 0, 0, 0
"M1069149", 12.47, 3,    7420.73,   80.5,    1.0307, 0, 0, 0, 0, 0, 0, 0, 0
"L2729429", 12.47, 1,     7260.1,  -44.5,    1.0084, 0, 0, 0, 0, 0, 0, 0, 0
"L3215549", 12.47, 2,    7145.33, -166.9,   0.99247, 0, 0, 0, 0, 0, 0, 0, 0
"L2897800", 12.47, 2,    7138.81, -166.9,   0.99156, 0, 0, 0, 0, 0, 0, 0, 0
"L3027156", 12.47, 3,    7489.07,   79.7,    1.0402, 0, 0, 0, 0, 0, 0, 0, 0
"L2860481", 12.47, 3,    7488.95,   79.7,    1.0402, 0, 0, 0, 0, 0, 0, 0, 0
"N1140828", 12.47, 1,    7186.18,  -44.7,   0.99814, 2,    7372.76, -166.2,    1.0241, 3,    7319.28,   79.8,    1.0166
"M1026708", 12.47, 1,    7185.93,  -44.7,   0.99811, 2,    7372.82, -166.2,    1.0241, 3,    7319.04,   79.8,    1.0166
"M1126020", 12.47, 1,    6769.34,  -41.4,   0.94024, 0, 0, 0, 0, 0, 0, 0, 0
"M1126023", 12.47, 1,    6769.27,  -41.4,   0.94023, 0, 0, 0, 0, 0, 0, 0, 0
"M1026906", 12.47, 1,    7289.05,  -44.8,    1.0124, 0, 0, 0, 0, 0, 0, 0, 0
"M1209824", 12.47, 3,    7448.17,   84.9,    1.0345, 0, 0, 0, 0, 0, 0, 0, 0
"M1209828", 12.47, 3,    7438.15,   84.9,    1.0331, 0, 0, 0, 0, 0, 0, 0, 0
"L3195315", 12.47, 1,    7390.41,  -40.3,    1.0265, 0, 0, 0, 0, 0, 0, 0, 0
"M1069590", 12.47, 2,    7269.27, -165.3,    1.0097, 0, 0, 0, 0, 0, 0, 0, 0
"M1069595", 12.47, 2,    7263.49, -165.3,    1.0089, 0, 0, 0, 0, 0, 0, 0, 0
"M1027004", 12.47, 2,    7132.47, -166.9,   0.99068, 0, 0, 0, 0, 0, 0, 0, 0
"L2897765", 12.47, 2,     7129.2, -167.0,   0.99023, 0, 0, 0, 0, 0, 0, 0, 0
"M1047314", 12.47, 1,    7238.53,  -40.8,    1.0054, 0, 0, 0, 0, 0, 0, 0, 0
"N1137961", 12.47, 1,    7238.21,  -40.8,    1.0054, 0, 0, 0, 0, 0, 0, 0, 0
"L2876814", 12.47, 1,    7224.27,  -44.9,    1.0034, 2,    7289.18, -167.1,    1.0124, 3,    7424.33,   79.6,    1.0312
"M1026834", 12.47, 1,    7221.38,  -44.8,     1.003, 2,    7283.51, -167.1,    1.0117, 3,    7423.68,   79.6,    1.0311
"M1008743", 12.47, 2,    7001.08, -162.1,   0.97243, 0, 0, 0, 0, 0, 0, 0, 0
"M1008742", 12.47, 2,    7000.51, -162.1,   0.97235, 0, 0, 0, 0, 0, 0, 0, 0
"P827525", 12.47, 1,    7258.13,  -44.9,    1.0081, 2,    7343.56, -166.9,      1.02, 3,    7433.97,   79.6,    1.0326
"M1026902", 12.47, 1,    7253.99,  -44.9,    1.0076, 2,    7338.89, -166.9,    1.0194, 3,    7432.89,   79.6,    1.0324
"N1144663", 12.47, 1,    7280.78,  -42.8,    1.0113, 2,    7369.64, -164.5,    1.0236, 3,    7509.64,   80.5,    1.0431
"M1089215", 12.47, 1,    7278.39,  -42.8,    1.0109, 2,    7368.23, -164.6,    1.0234, 3,    7509.83,   80.5,    1.0431
"M1069467", 12.47, 1,    7312.35,  -44.4,    1.0157, 0, 0, 0, 0, 0, 0, 0, 0
"M1047324", 12.47, 1,    7260.17,  -40.8,    1.0084, 2,    7218.96, -161.6,    1.0027, 3,    7421.29,   79.9,    1.0308
"L2897780", 12.47, 1,    7253.41,  -40.8,    1.0075, 2,    7211.68, -161.6,    1.0017, 3,    7419.46,   79.9,    1.0305
"M1069411", 12.47, 1,     7296.1,  -44.3,    1.0134, 2,    7220.63, -166.8,    1.0029, 3,    7345.71,   79.0,    1.0203
"L2711226", 12.47, 1,     7173.5,  -38.6,   0.99638, 2,    7221.95, -158.9,    1.0031, 3,     7453.2,   82.3,    1.0352
"L3101789", 12.47, 1,    7191.12,  -44.9,   0.99883, 0, 0, 0, 0, 0, 0, 0, 0
"L2841616", 12.47, 1,    7302.58,  -44.3,    1.0143, 0, 0, 0, 0, 0, 0, 0, 0
"M1089170", 12.47, 3,    7275.81,   81.3,    1.0106, 0, 0, 0, 0, 0, 0, 0, 0
"L2879062", 12.47, 3,    7270.69,   81.3,    1.0099, 0, 0, 0, 0, 0, 0, 0, 0
"N1139545", 12.47, 3,    7437.01,   80.5,     1.033, 0, 0, 0, 0, 0, 0, 0, 0
"M1069174", 12.47, 3,    7434.12,   80.5,    1.0326, 0, 0, 0, 0, 0, 0, 0, 0
"N1140517", 12.47, 1,    7383.86,  -42.0,    1.0256, 0, 0, 0, 0, 0, 0, 0, 0
"L3157718", 12.47, 1,    7383.76,  -42.0,    1.0256, 0, 0, 0, 0, 0, 0, 0, 0
"L2727008", 12.47, 2,    7258.66, -165.3,    1.0082, 0, 0, 0, 0, 0, 0, 0, 0
"M1069629", 12.47, 2,    7252.62, -165.3,    1.0074, 0, 0, 0, 0, 0, 0, 0, 0
"L2691944", 12.47, 1,    7184.43,  -44.9,    0.9979, 0, 0, 0, 0, 0, 0, 0, 0
"N1230121", 12.47, 3,    7422.67,   81.6,     1.031, 0, 0, 0, 0, 0, 0, 0, 0
"M1069533", 12.47, 1,    7231.69,  -43.0,    1.0045, 2,     7330.8, -165.2,    1.0182, 3,    7522.64,   80.3,    1.0449
"N1136356", 12.47, 1,    7231.58,  -43.1,    1.0044, 2,    7330.92, -165.2,    1.0182, 3,    7522.28,   80.3,    1.0448
"M1142865", 12.47, 1,    7127.93,  -38.7,   0.99005, 2,    7216.64, -159.1,    1.0024, 3,    7466.12,   82.5,     1.037
"M1047526", 12.47, 1,    7416.27,  -44.3,    1.0301, 2,    7437.51, -166.3,    1.0331, 3,    7483.17,   79.7,    1.0394
"N1136666", 12.47, 1,    7415.06,  -44.3,    1.0299, 2,    7436.48, -166.3,    1.0329, 3,     7482.8,   79.7,    1.0393
"L2804253", 12.47, 1,    7388.36,  -40.3,    1.0262, 0, 0, 0, 0, 0, 0, 0, 0
"M1209790", 12.47, 1,    7444.49,  -35.7,     1.034, 2,    7451.19, -155.6,     1.035, 3,    7527.95,   84.9,    1.0456
"M1209788", 12.47, 1,    7435.88,  -35.7,    1.0328, 2,    7444.41, -155.6,     1.034, 3,    7525.93,   84.8,    1.0453
"P850400", 12.47, 3,    7326.01,   78.9,    1.0176, 0, 0, 0, 0, 0, 0, 0, 0
"L3029500", 12.47, 1,    7182.26,  -44.9,    0.9976, 0, 0, 0, 0, 0, 0, 0, 0
"M1026764", 12.47, 1,    7182.08,  -44.9,   0.99757, 0, 0, 0, 0, 0, 0, 0, 0
"M1108375", 12.47, 3,    7460.06,   81.8,    1.0362, 0, 0, 0, 0, 0, 0, 0, 0
"M1069217", 12.47, 3,    7401.74,   80.4,    1.0281, 0, 0, 0, 0, 0, 0, 0, 0
"L2954350", 12.47, 3,    7401.37,   80.4,     1.028, 0, 0, 0, 0, 0, 0, 0, 0
"L2802481", 12.47, 1,    6868.88,  -40.5,   0.95407, 0, 0, 0, 0, 0, 0, 0, 0
"L3214549", 12.47, 1,    6868.62,  -40.5,   0.95403, 0, 0, 0, 0, 0, 0, 0, 0
"L2851933", 12.47, 1,    7190.63,  -44.6,   0.99876, 2,    7371.45, -166.2,    1.0239, 3,    7323.69,   79.8,    1.0172
"L3207907", 12.47, 1,    7190.49,  -44.6,   0.99874, 2,    7371.35, -166.2,    1.0239, 3,    7323.63,   79.8,    1.0172
"L2841619", 12.47, 3,    7259.42,   81.3,    1.0083, 0, 0, 0, 0, 0, 0, 0, 0
"M1108380", 12.47, 1,    6877.96,  -40.4,   0.95533, 2,    7072.01, -161.5,   0.98228, 3,    7459.15,   81.8,    1.0361
"P904452", 12.47, 2,    7071.82, -161.5,   0.98226, 0, 0, 0, 0, 0, 0, 0, 0
"N1136995", 12.47, 3,    7470.63,   79.7,    1.0377, 0, 0, 0, 0, 0, 0, 0, 0
"M1047613", 12.47, 3,    7470.41,   79.7,    1.0376, 0, 0, 0, 0, 0, 0, 0, 0
"221-306687", 12.47, 2,    7223.46, -161.6,    1.0033, 0, 0, 0, 0, 0, 0, 0, 0
"L2916625", 12.47, 2,    7222.85, -161.6,    1.0032, 0, 0, 0, 0, 0, 0, 0, 0
"M1009724", 12.47, 1,    7189.13,  -44.9,   0.99855, 0, 0, 0, 0, 0, 0, 0, 0
"M1009720", 12.47, 1,    7187.83,  -44.9,   0.99837, 0, 0, 0, 0, 0, 0, 0, 0
"L2822862", 12.47, 3,    7309.32,   81.4,    1.0152, 0, 0, 0, 0, 0, 0, 0, 0
"D6019477-1_INT", 12.47, 3,    7367.18,   79.5,    1.0233, 0, 0, 0, 0, 0, 0, 0, 0
"E182727", 12.47, 3,    7367.15,   79.5,    1.0233, 0, 0, 0, 0, 0, 0, 0, 0
"M1027043", 12.47, 1,    7149.26,  -45.0,   0.99301, 2,    7289.55, -167.0,    1.0125, 3,    7367.54,   79.5,    1.0233
"M1026948", 12.47, 2,    7305.72, -167.0,    1.0147, 0, 0, 0, 0, 0, 0, 0, 0
"M1026949", 12.47, 2,    7305.69, -167.0,    1.0147, 0, 0, 0, 0, 0, 0, 0, 0
"M1089131", 12.47, 1,    6985.88,  -39.8,   0.97032, 2,    6973.87, -160.2,   0.96865, 3,    7273.14,   80.8,    1.0102
"L3270854", 12.47, 1,    6985.88,  -39.8,   0.97032, 0, 0, 0, 0, 0, 0, 0, 0
"M1209763", 12.47, 2,    7387.78, -156.4,    1.0261, 0, 0, 0, 0, 0, 0, 0, 0
"L3176661", 12.47, 3,    7367.81,   84.7,    1.0234, 0, 0, 0, 0, 0, 0, 0, 0
"L2970804", 12.47, 3,    7367.66,   84.7,    1.0233, 0, 0, 0, 0, 0, 0, 0, 0
"P827504", 12.47, 1,     7319.9,  -44.4,    1.0167, 0, 0, 0, 0, 0, 0, 0, 0
"N1137957", 12.47, 1,    7319.88,  -44.4,    1.0167, 0, 0, 0, 0, 0, 0, 0, 0
"L2936275", 12.47, 2,     7386.8, -156.4,     1.026, 0, 0, 0, 0, 0, 0, 0, 0
"L2766722", 12.47, 2,    7127.98, -167.0,   0.99006, 0, 0, 0, 0, 0, 0, 0, 0
"L3142079", 12.47, 2,     7194.7, -159.1,   0.99933, 0, 0, 0, 0, 0, 0, 0, 0
"M3036162", 12.47, 2,     7194.7, -159.1,   0.99932, 0, 0, 0, 0, 0, 0, 0, 0
"M1026724", 12.47, 1,    7223.56,  -44.6,    1.0033, 2,    7376.26, -166.2,    1.0245, 3,    7346.58,   79.8,    1.0204
"R18243", 12.47, 1,    7222.97,  -44.6,    1.0033, 2,    7376.21, -166.2,    1.0245, 3,    7346.23,   79.8,    1.0204
"L2710504", 12.47, 2,    7107.97, -167.0,   0.98728, 0, 0, 0, 0, 0, 0, 0, 0
"M1142860", 12.47, 1,    7144.23,  -38.6,   0.99232, 2,    7225.99, -159.0,    1.0037, 3,    7467.07,   82.6,    1.0372
"P895114", 12.47, 1,    7144.21,  -38.6,   0.99231, 0, 0, 0, 0, 0, 0, 0, 0
"L3197652", 12.47, 1,    7230.73,  -43.1,    1.0043, 0, 0, 0, 0, 0, 0, 0, 0
"P827575", 12.47, 3,    7357.89,   79.2,     1.022, 0, 0, 0, 0, 0, 0, 0, 0
"M1069437", 12.47, 3,    7357.85,   79.2,     1.022, 0, 0, 0, 0, 0, 0, 0, 0
"M1069620", 12.47, 2,     7262.2, -165.3,    1.0087, 0, 0, 0, 0, 0, 0, 0, 0
"L3270814", 12.47, 1,    7278.51,  -44.8,     1.011, 0, 0, 0, 0, 0, 0, 0, 0
"M1026378", 12.47, 1,    7163.25,  -40.7,   0.99496, 0, 0, 0, 0, 0, 0, 0, 0
"L2897778", 12.47, 1,     7161.8,  -40.7,   0.99476, 0, 0, 0, 0, 0, 0, 0, 0
"M1069532", 12.47, 2,    7330.77, -165.2,    1.0182, 0, 0, 0, 0, 0, 0, 0, 0
"L2785534", 12.47, 2,    7330.66, -165.2,    1.0182, 0, 0, 0, 0, 0, 0, 0, 0
"M1069147", 12.47, 3,    7423.78,   80.5,    1.0311, 0, 0, 0, 0, 0, 0, 0, 0
"L3066801", 12.47, 3,    7423.74,   80.5,    1.0311, 0, 0, 0, 0, 0, 0, 0, 0
"M1069556", 12.47, 1,    7231.43,  -43.1,    1.0044, 2,    7331.06, -165.2,    1.0183, 3,    7522.13,   80.3,    1.0448
"P901932", 12.47, 3,    7522.11,   80.3,    1.0448, 0, 0, 0, 0, 0, 0, 0, 0
"L2691967", 12.47, 1,    7162.75,  -43.6,   0.99489, 2,    7305.42, -165.5,    1.0147, 3,    7490.02,   80.1,    1.0403
"M1069504", 12.47, 1,     7153.1,  -43.7,   0.99355, 2,    7298.81, -165.6,    1.0138, 3,     7485.1,   80.1,    1.0397
"M1166393", 12.47, 3,    7391.36,   84.8,    1.0266, 0, 0, 0, 0, 0, 0, 0, 0
"M1166395", 12.47, 3,    7389.88,   84.8,    1.0264, 0, 0, 0, 0, 0, 0, 0, 0
"L2766718", 12.47, 1,     7381.6,  -40.4,    1.0253, 2,    7357.85, -160.9,     1.022, 3,    7432.31,   80.3,    1.0323
"L3048206", 12.47, 1,    7373.06,  -40.4,    1.0241, 2,    7347.05, -161.0,    1.0205, 3,    7432.12,   80.2,    1.0323
"M1047821", 12.47, 2,    7125.53, -167.0,   0.98972, 0, 0, 0, 0, 0, 0, 0, 0
"L2684420", 12.47, 2,    7125.23, -167.0,   0.98968, 0, 0, 0, 0, 0, 0, 0, 0
"P850080", 12.47, 1,    6868.84,  -40.4,   0.95406, 2,    7062.45, -161.5,   0.98096, 3,    7451.71,   81.8,     1.035
"221-311905", 12.47, 1,    6868.83,  -40.4,   0.95406, 2,    7062.44, -161.5,   0.98095, 3,    7451.71,   81.8,     1.035
"M1089204", 12.47, 1,    7353.65,  -42.2,    1.0214, 0, 0, 0, 0, 0, 0, 0, 0
"L3157167", 12.47, 1,    7353.45,  -42.2,    1.0214, 0, 0, 0, 0, 0, 0, 0, 0
"M1186072", 12.47, 1,    7380.51,  -36.3,    1.0251, 2,    7401.11, -156.3,     1.028, 3,    7513.27,   84.4,    1.0436
"M1186067", 12.47, 1,    7374.47,  -36.3,    1.0243, 2,    7396.36, -156.3,    1.0273, 3,    7511.91,   84.3,    1.0434
"M1047432", 12.47, 1,    7148.98,  -44.7,   0.99298, 0, 0, 0, 0, 0, 0, 0, 0
"L2879075", 12.47, 1,    7148.92,  -44.7,   0.99297, 0, 0, 0, 0, 0, 0, 0, 0
"M3037537", 12.47, 2,    7227.69, -167.2,    1.0039, 0, 0, 0, 0, 0, 0, 0, 0
"L3231269", 12.47, 2,     7227.5, -167.2,    1.0039, 0, 0, 0, 0, 0, 0, 0, 0
"R42247", 12.47, 1,    7203.79,  -38.1,    1.0006, 2,    7266.03, -158.4,    1.0092, 3,     7476.4,   82.9,    1.0385
"M1149233", 12.47, 1,    7198.04,  -38.2,   0.99979, 2,    7261.46, -158.5,    1.0086, 3,    7474.91,   82.8,    1.0382
"M1108266", 12.47, 2,    7438.01, -160.4,    1.0331, 0, 0, 0, 0, 0, 0, 0, 0
"M1108265", 12.47, 2,    7437.46, -160.4,     1.033, 0, 0, 0, 0, 0, 0, 0, 0
"M1069543", 12.47, 2,    7300.34, -165.2,     1.014, 0, 0, 0, 0, 0, 0, 0, 0
"M1069535", 12.47, 2,       7300, -165.2,     1.014, 0, 0, 0, 0, 0, 0, 0, 0
"M1126017", 12.47, 1,    6769.06,  -41.4,    0.9402, 0, 0, 0, 0, 0, 0, 0, 0
"M1047711", 12.47, 1,    7181.95,  -43.5,   0.99755, 0, 0, 0, 0, 0, 0, 0, 0
"M1047718", 12.47, 1,    7181.63,  -43.5,   0.99751, 0, 0, 0, 0, 0, 0, 0, 0
"M1069136", 12.47, 1,    7317.91,  -40.7,    1.0164, 2,    7274.79, -161.5,    1.0105, 3,    7433.83,   80.0,    1.0325
"M1009771", 12.47, 2,    7280.66, -167.1,    1.0113, 0, 0, 0, 0, 0, 0, 0, 0
"L2914323", 12.47, 2,    7280.58, -167.1,    1.0113, 0, 0, 0, 0, 0, 0, 0, 0
"M1069218", 12.47, 3,    7395.82,   80.4,    1.0273, 0, 0, 0, 0, 0, 0, 0, 0
"L2954351", 12.47, 3,    7395.68,   80.4,    1.0272, 0, 0, 0, 0, 0, 0, 0, 0
"M1026744", 12.47, 1,    7238.71,  -44.6,    1.0054, 2,    7377.39, -166.2,    1.0247, 3,    7355.44,   79.8,    1.0217
"M1008752", 12.47, 2,    7003.34, -162.1,   0.97275, 0, 0, 0, 0, 0, 0, 0, 0
"M1008746", 12.47, 2,    7001.69, -162.1,   0.97252, 0, 0, 0, 0, 0, 0, 0, 0
"M1069457", 12.47, 1,    7308.47,  -44.4,    1.0151, 2,    7268.24, -166.7,    1.0095, 3,    7360.71,   79.2,    1.0224
"E182745", 12.47, 1,    7308.47,  -44.4,    1.0151, 0, 0, 0, 0, 0, 0, 0, 0
"N1139546", 12.47, 2,    7457.51, -160.4,    1.0358, 0, 0, 0, 0, 0, 0, 0, 0
"M1026363", 12.47, 3,    7411.48,   79.9,    1.0294, 0, 0, 0, 0, 0, 0, 0, 0
"L2897779", 12.47, 3,    7410.95,   79.9,    1.0294, 0, 0, 0, 0, 0, 0, 0, 0
"L2841626", 12.47, 3,    7401.64,   80.4,    1.0281, 0, 0, 0, 0, 0, 0, 0, 0
"L2711234", 12.47, 2,    7178.98, -159.4,   0.99714, 0, 0, 0, 0, 0, 0, 0, 0
"L2973178", 12.47, 2,    7253.24, -166.7,    1.0075, 0, 0, 0, 0, 0, 0, 0, 0
"M1149236", 12.47, 1,    7214.95,  -38.0,    1.0021, 2,    7274.97, -158.3,    1.0105, 3,    7478.98,   83.0,    1.0388
"P829974", 12.47, 1,    7214.95,  -38.0,    1.0021, 0, 0, 0, 0, 0, 0, 0, 0
"L3160862", 12.47, 3,    7462.75,   82.4,    1.0366, 0, 0, 0, 0, 0, 0, 0, 0
"L3104850", 12.47, 3,     7462.5,   82.4,    1.0365, 0, 0, 0, 0, 0, 0, 0, 0
"L2748130", 12.47, 2,    7247.01, -161.6,    1.0066, 0, 0, 0, 0, 0, 0, 0, 0
"L3083019", 12.47, 1,    7141.56,  -45.0,   0.99194, 0, 0, 0, 0, 0, 0, 0, 0
"M1027080", 12.47, 1,    7140.31,  -45.0,   0.99177, 0, 0, 0, 0, 0, 0, 0, 0
"L3085389", 12.47, 2,    7003.26, -162.1,   0.97274, 0, 0, 0, 0, 0, 0, 0, 0
"L2729405", 12.47, 2,    7436.96, -160.4,     1.033, 0, 0, 0, 0, 0, 0, 0, 0
"P828362", 12.47, 1,    7380.74,  -44.4,    1.0252, 2,    7393.43, -166.4,    1.0269, 3,     7472.9,   79.7,     1.038
"N1136671", 12.47, 1,    7380.41,  -44.4,    1.0251, 2,    7392.64, -166.4,    1.0268, 3,    7472.83,   79.7,     1.038
"P901941", 12.47, 1,    7049.15,  -39.3,   0.97911, 0, 0, 0, 0, 0, 0, 0, 0
"L3251799", 12.47, 1,    7049.02,  -39.3,   0.97909, 0, 0, 0, 0, 0, 0, 0, 0
"M1026308", 12.47, 2,    7015.32, -162.0,   0.97441, 0, 0, 0, 0, 0, 0, 0, 0
"L2897764", 12.47, 2,    7015.04, -162.0,   0.97437, 0, 0, 0, 0, 0, 0, 0, 0
"M1009840", 12.47, 2,    7229.65, -167.2,    1.0042, 0, 0, 0, 0, 0, 0, 0, 0
"L2991901", 12.47, 2,    7229.25, -167.2,    1.0041, 0, 0, 0, 0, 0, 0, 0, 0
"N1134470", 12.47, 1,    7128.61,  -45.0,   0.99015, 0, 0, 0, 0, 0, 0, 0, 0
"L3251808", 12.47, 1,    7125.46,  -45.1,   0.98971, 0, 0, 0, 0, 0, 0, 0, 0
"L3139086", 12.47, 2,     7116.1, -167.1,   0.98841, 0, 0, 0, 0, 0, 0, 0, 0
"N1137992", 12.47, 1,    7343.59,  -44.4,      1.02, 2,    7382.46, -166.3,    1.0254, 3,    7416.54,   79.7,    1.0301
"196-29520", 12.47, 1,    7343.43,  -44.4,      1.02, 2,     7382.2, -166.3,    1.0254, 3,    7416.38,   79.7,    1.0301
"L3029501", 12.47, 2,    7186.21, -166.9,   0.99815, 0, 0, 0, 0, 0, 0, 0, 0
"M3036165", 12.47, 2,    7186.19, -166.9,   0.99814, 0, 0, 0, 0, 0, 0, 0, 0
"M1026857", 12.47, 1,    7301.44,  -44.7,    1.0142, 0, 0, 0, 0, 0, 0, 0, 0
"M1026859", 12.47, 1,    7301.16,  -44.7,    1.0141, 0, 0, 0, 0, 0, 0, 0, 0
"M1108311", 12.47, 1,    7173.55,  -39.0,   0.99639, 2,    7182.57, -159.3,   0.99764, 3,    7423.78,   81.6,    1.0311
"L2898526", 12.47, 3,    7423.75,   81.6,    1.0311, 0, 0, 0, 0, 0, 0, 0, 0
"L3048965", 12.47, 1,    7183.97,  -38.3,   0.99783, 2,     7250.3, -158.6,     1.007, 3,    7471.29,   82.7,    1.0377
"L3216123", 12.47, 1,    7371.53,  -44.3,    1.0239, 2,    7370.27, -166.5,    1.0237, 3,    7470.88,   79.7,    1.0377
"N1136996", 12.47, 1,    7365.87,  -44.3,    1.0231, 2,    7357.27, -166.5,    1.0219, 3,    7472.23,   79.7,    1.0379
"M1069202", 12.47, 3,    7417.97,   80.4,    1.0303, 0, 0, 0, 0, 0, 0, 0, 0
"L2879073", 12.47, 3,    7413.21,   80.4,    1.0297, 0, 0, 0, 0, 0, 0, 0, 0
"M1089093", 12.47, 3,     7425.3,   80.5,    1.0314, 0, 0, 0, 0, 0, 0, 0, 0
"M1047786", 12.47, 2,    7150.93, -166.9,   0.99325, 0, 0, 0, 0, 0, 0, 0, 0
"L3048207", 12.47, 2,    7148.49, -166.9,   0.99291, 0, 0, 0, 0, 0, 0, 0, 0
"L3160868", 12.47, 2,    7210.66, -159.0,    1.0015, 0, 0, 0, 0, 0, 0, 0, 0
"L3082988", 12.47, 2,    7210.53, -159.0,    1.0015, 0, 0, 0, 0, 0, 0, 0, 0
"L2936211", 12.47, 3,    7460.83,   82.1,    1.0363, 0, 0, 0, 0, 0, 0, 0, 0
"N1140525", 12.47, 3,    7460.55,   79.6,    1.0363, 0, 0, 0, 0, 0, 0, 0, 0
"L3645809", 12.47, 3,    7459.76,   79.6,    1.0361, 0, 0, 0, 0, 0, 0, 0, 0
"P829962", 12.47, 3,    7460.56,   82.5,    1.0363, 0, 0, 0, 0, 0, 0, 0, 0
"M1142835", 12.47, 3,     7460.5,   82.5,    1.0362, 0, 0, 0, 0, 0, 0, 0, 0
"L3125349", 12.47, 1,    7296.79,  -44.3,    1.0135, 2,    7209.03, -166.9,    1.0013, 3,    7336.09,   78.9,     1.019
"N1138604", 12.47, 1,    7297.33,  -44.3,    1.0136, 2,    7208.68, -166.8,    1.0013, 3,    7334.13,   78.9,    1.0187
"D5710794-3_INT", 12.47, 1,    7551.95,  -34.5,    1.0489, 2,    7541.32, -154.3,    1.0475, 3,    7561.25,   85.9,    1.0502
"E192860", 12.47, 1,    7551.36,  -34.5,    1.0489, 2,    7540.75, -154.3,    1.0474, 3,    7560.77,   85.9,    1.0502
"L3254216", 12.47, 1,    7127.75,  -44.8,   0.99003, 0, 0, 0, 0, 0, 0, 0, 0
"L2785511", 12.47, 1,    7353.15,  -42.2,    1.0213, 0, 0, 0, 0, 0, 0, 0, 0
"L2897784", 12.47, 2,    7200.42, -161.7,    1.0001, 0, 0, 0, 0, 0, 0, 0, 0
"M1026496", 12.47, 2,    7200.08, -161.7,    1.0001, 0, 0, 0, 0, 0, 0, 0, 0
"P859135", 12.47, 1,    7353.14,  -44.3,    1.0213, 0, 0, 0, 0, 0, 0, 0, 0
"M1027002", 12.47, 1,    7167.04,  -45.0,   0.99548, 2,    7292.89, -167.0,     1.013, 3,    7381.39,   79.5,    1.0253
"L2673313", 12.47, 1,    7163.66,  -45.0,   0.99501, 2,    7291.81, -167.0,    1.0128, 3,    7378.97,   79.5,    1.0249
"M1047725", 12.47, 2,    7284.43, -166.6,    1.0118, 0, 0, 0, 0, 0, 0, 0, 0
"M1047728", 12.47, 2,     7284.2, -166.6,    1.0118, 0, 0, 0, 0, 0, 0, 0, 0
"M1047300", 12.47, 1,    7214.53,  -40.7,    1.0021, 2,    7158.88, -161.7,   0.99435, 3,     7409.9,   79.9,    1.0292
"M1047299", 12.47, 1,    7211.39,  -40.7,    1.0016, 2,     7154.3, -161.7,   0.99371, 3,    7409.92,   79.9,    1.0292
"L3122835", 12.47, 2,    7269.15, -165.3,    1.0097, 0, 0, 0, 0, 0, 0, 0, 0
"L3234185", 12.47, 2,    7104.32, -167.0,   0.98677, 0, 0, 0, 0, 0, 0, 0, 0
"L3065750", 12.47, 2,    7104.05, -167.0,   0.98673, 0, 0, 0, 0, 0, 0, 0, 0
"L2991943", 12.47, 3,    7405.34,   79.9,    1.0286, 0, 0, 0, 0, 0, 0, 0, 0
"L2952013", 12.47, 1,     7271.1,  -44.8,    1.0099, 0, 0, 0, 0, 0, 0, 0, 0
"M1026701", 12.47, 1,    7184.65,  -44.7,   0.99793, 2,    7373.15, -166.2,    1.0241, 3,    7318.06,   79.8,    1.0165
"M1026697", 12.47, 1,    7183.92,  -44.7,   0.99783, 2,    7373.31, -166.2,    1.0241, 3,    7317.11,   79.8,    1.0163
"M1069730", 12.47, 2,    7105.66, -167.0,   0.98696, 0, 0, 0, 0, 0, 0, 0, 0
"L3159037", 12.47, 2,    7105.23, -167.0,    0.9869, 0, 0, 0, 0, 0, 0, 0, 0
"M1142833", 12.47, 3,    7460.43,   82.5,    1.0362, 0, 0, 0, 0, 0, 0, 0, 0
"P901913", 12.47, 3,    7430.87,   79.7,    1.0321, 0, 0, 0, 0, 0, 0, 0, 0
"N1140823", 12.47, 1,    7191.23,  -44.6,   0.99884, 2,       7372, -166.2,     1.024, 3,    7324.17,   79.8,    1.0173
"M1027066", 12.47, 3,    7346.96,   79.4,    1.0205, 0, 0, 0, 0, 0, 0, 0, 0
"L2841645", 12.47, 3,    7346.91,   79.4,    1.0205, 0, 0, 0, 0, 0, 0, 0, 0
"M1125959", 12.47, 3,    7460.84,   82.1,    1.0363, 0, 0, 0, 0, 0, 0, 0, 0
"M1125974", 12.47, 3,    7460.62,   82.1,    1.0363, 0, 0, 0, 0, 0, 0, 0, 0
"M1069191", 12.47, 1,    7391.67,  -40.3,    1.0267, 0, 0, 0, 0, 0, 0, 0, 0
"M1108258", 12.47, 2,    7432.04, -160.4,    1.0323, 0, 0, 0, 0, 0, 0, 0, 0
"P829976", 12.47, 1,    7176.25,  -38.4,   0.99676, 0, 0, 0, 0, 0, 0, 0, 0
"L2955078", 12.47, 1,    7176.11,  -38.4,   0.99674, 0, 0, 0, 0, 0, 0, 0, 0
"N1147867", 12.47, 3,    7260.62,   81.3,    1.0085, 0, 0, 0, 0, 0, 0, 0, 0
"D5837361-8_INT", 12.47, 3,    7260.62,   81.3,    1.0085, 0, 0, 0, 0, 0, 0, 0, 0
"M1026792", 12.47, 1,    7259.91,  -44.9,    1.0084, 0, 0, 0, 0, 0, 0, 0, 0
"L2821010", 12.47, 1,    7258.63,  -44.9,    1.0082, 0, 0, 0, 0, 0, 0, 0, 0
"M1125976", 12.47, 1,    6951.45,  -40.0,   0.96554, 2,    7118.95, -160.9,    0.9888, 3,    7460.75,   81.9,    1.0363
"N1142112", 12.47, 2,    7432.64, -160.4,    1.0324, 0, 0, 0, 0, 0, 0, 0, 0
"P827496", 12.47, 2,     7432.6, -160.4,    1.0324, 0, 0, 0, 0, 0, 0, 0, 0
"221-240988", 12.47, 3,    7305.94,   79.8,    1.0148, 0, 0, 0, 0, 0, 0, 0, 0
"L3141411", 12.47, 3,    7305.75,   79.8,    1.0147, 0, 0, 0, 0, 0, 0, 0, 0
"P829956", 12.47, 3,    7464.51,   82.4,    1.0368, 0, 0, 0, 0, 0, 0, 0, 0
"D5535139-1_INT", 12.47, 1,    6880.73,  -40.6,   0.95572, 2,    7085.73, -161.5,   0.98419, 3,    7460.66,   81.7,    1.0363
"E183473", 12.47, 1,    6880.32,  -40.6,   0.95566, 2,    7085.35, -161.5,   0.98414, 3,    7460.43,   81.7,    1.0362
"M1125997", 12.47, 1,    6881.13,  -40.6,   0.95577, 2,    7085.91, -161.5,   0.98421, 3,    7460.67,   81.7,    1.0363
"M1047518", 12.47, 2,    7413.75, -166.4,    1.0298, 0, 0, 0, 0, 0, 0, 0, 0
"L2973160", 12.47, 2,    7413.66, -166.4,    1.0297, 0, 0, 0, 0, 0, 0, 0, 0
"N1134471", 12.47, 1,    7140.31,  -45.0,   0.99177, 0, 0, 0, 0, 0, 0, 0, 0
"M1009838", 12.47, 2,    7234.11, -167.2,    1.0048, 0, 0, 0, 0, 0, 0, 0, 0
"L2801896", 12.47, 2,    7233.24, -167.2,    1.0047, 0, 0, 0, 0, 0, 0, 0, 0
"P827520", 12.47, 3,    7437.19,   80.5,     1.033, 0, 0, 0, 0, 0, 0, 0, 0
"M1009784", 12.47, 1,    7198.37,  -44.9,   0.99983, 2,    7280.53, -167.1,    1.0112, 3,    7418.57,   79.6,    1.0304
"M1009770", 12.47, 1,    7196.31,  -44.9,   0.99955, 2,    7280.67, -167.1,    1.0113, 3,    7418.49,   79.6,    1.0304
"N1136669", 12.47, 1,    7385.41,  -44.4,    1.0258, 2,    7413.01, -166.4,    1.0296, 3,     7473.2,   79.7,     1.038
"L3103822", 12.47, 1,    7380.37,  -44.4,    1.0251, 2,    7410.94, -166.4,    1.0294, 3,    7470.81,   79.7,    1.0377
"M3768670", 12.47, 1,     7334.9,  -44.6,    1.0188, 2,    7394.78, -166.6,    1.0271, 3,    7455.25,   79.7,    1.0355
"P1123251", 12.47, 1,    7334.81,  -44.6,    1.0188, 0, 0, 0, 0, 0, 0, 0, 0
"N1136994", 12.47, 3,    7462.49,   79.6,    1.0365, 0, 0, 0, 0, 0, 0, 0, 0
"L2729428", 12.47, 1,    7170.51,  -44.7,   0.99596, 0, 0, 0, 0, 0, 0, 0, 0
"M1026926", 12.47, 1,    7234.32,  -44.9,    1.0048, 2,    7322.97, -167.0,    1.0171, 3,     7425.5,   79.6,    1.0314
"N1138000", 12.47, 1,     7234.3,  -44.9,    1.0048, 0, 0, 0, 0, 0, 0, 0, 0
"221-242079", 12.47, 1,    7366.27,  -36.4,    1.0232, 2,    7388.91, -156.4,    1.0263, 3,     7509.9,   84.2,    1.0431
"L3011293", 12.47, 1,    7366.19,  -36.4,    1.0231, 2,    7388.82, -156.4,    1.0263, 3,    7509.81,   84.2,    1.0431
"M1026777", 12.47, 1,    7258.18,  -44.9,    1.0081, 0, 0, 0, 0, 0, 0, 0, 0
"L3233353", 12.47, 1,    7258.12,  -44.9,    1.0081, 0, 0, 0, 0, 0, 0, 0, 0
"L3029506", 12.47, 2,    7413.89, -166.4,    1.0298, 0, 0, 0, 0, 0, 0, 0, 0
"L3010559", 12.47, 1,    7289.05,  -44.3,    1.0124, 0, 0, 0, 0, 0, 0, 0, 0
"M1069213", 12.47, 3,    7404.59,   80.4,    1.0285, 0, 0, 0, 0, 0, 0, 0, 0
"L3178977", 12.47, 3,     7404.4,   80.4,    1.0285, 0, 0, 0, 0, 0, 0, 0, 0
"M1108534", 12.47, 1,    7383.88,  -42.0,    1.0256, 2,    7432.27, -163.4,    1.0323, 3,    7505.15,   81.0,    1.0424
"P901934", 12.47, 1,    7383.87,  -42.0,    1.0256, 0, 0, 0, 0, 0, 0, 0, 0
"P829796", 12.47, 3,    7504.17,   81.2,    1.0423, 0, 0, 0, 0, 0, 0, 0, 0
"N1142107", 12.47, 3,    7503.64,   81.2,    1.0422, 0, 0, 0, 0, 0, 0, 0, 0
"L2691965", 12.47, 2,    7330.73, -165.2,    1.0182, 0, 0, 0, 0, 0, 0, 0, 0
"L2785538", 12.47, 1,    7183.93,  -43.5,   0.99783, 0, 0, 0, 0, 0, 0, 0, 0
"N1139259", 12.47, 3,    7357.76,   79.2,     1.022, 0, 0, 0, 0, 0, 0, 0, 0
"L2710543", 12.47, 3,    7357.69,   79.2,     1.022, 0, 0, 0, 0, 0, 0, 0, 0
"Q1301", 12.47, 1,    7154.28,  -38.5,   0.99371, 2,     7231.7, -158.9,    1.0045, 3,    7467.73,   82.6,    1.0372
"L3160872", 12.47, 1,    7152.32,  -38.5,   0.99344, 2,    7230.57, -158.9,    1.0043, 3,    7467.59,   82.6,    1.0372
"P827509", 12.47, 2,    7182.52, -166.8,   0.99763, 0, 0, 0, 0, 0, 0, 0, 0
"M1047793", 12.47, 2,    7153.13, -166.9,   0.99355, 0, 0, 0, 0, 0, 0, 0, 0
"P827555", 12.47, 2,    7153.11, -166.9,   0.99355, 0, 0, 0, 0, 0, 0, 0, 0
"L2879069", 12.47, 1,    7309.57,  -44.1,    1.0153, 0, 0, 0, 0, 0, 0, 0, 0
"L2955006", 12.47, 3,    7498.34,   81.2,    1.0415, 0, 0, 0, 0, 0, 0, 0, 0
"L2692600", 12.47, 3,    7498.23,   81.2,    1.0415, 0, 0, 0, 0, 0, 0, 0, 0
"L3029505", 12.47, 3,    7511.35,   79.8,    1.0433, 0, 0, 0, 0, 0, 0, 0, 0
"L2673318", 12.47, 3,    7511.16,   79.8,    1.0433, 0, 0, 0, 0, 0, 0, 0, 0
"M1026682", 12.47, 1,    7182.48,  -44.7,   0.99763, 0, 0, 0, 0, 0, 0, 0, 0
"M1047424", 12.47, 2,    7184.14, -166.9,   0.99786, 0, 0, 0, 0, 0, 0, 0, 0
"L2691949", 12.47, 2,    7183.97, -166.9,   0.99783, 0, 0, 0, 0, 0, 0, 0, 0
"M1026699", 12.47, 2,    7104.97, -167.1,   0.98686, 0, 0, 0, 0, 0, 0, 0, 0
"L3085403", 12.47, 1,    7183.25,  -44.7,   0.99773, 0, 0, 0, 0, 0, 0, 0, 0
"M4113345", 12.47, 3,    7430.75,   79.7,    1.0321, 0, 0, 0, 0, 0, 0, 0, 0
"L3235255", 12.47, 1,    7250.25,  -40.8,     1.007, 2,    7208.37, -161.7,    1.0012, 3,    7418.56,   79.9,    1.0304
"M1047316", 12.47, 1,    7246.53,  -40.8,    1.0065, 2,    7204.51, -161.7,    1.0007, 3,    7417.51,   79.9,    1.0303
"M1026886", 12.47, 1,    7263.61,  -44.9,    1.0089, 2,    7348.97, -166.9,    1.0208, 3,    7435.34,   79.6,    1.0328
"L3120484", 12.47, 1,    7263.52,  -44.9,    1.0089, 2,    7348.89, -166.9,    1.0207, 3,    7435.32,   79.6,    1.0327
"L2879078", 12.47, 1,    7182.72,  -44.7,   0.99766, 2,    7373.51, -166.2,    1.0242, 3,    7314.71,   79.8,     1.016
"M1026681", 12.47, 1,     7182.5,  -44.7,   0.99763, 2,    7373.51, -166.2,    1.0242, 3,    7313.84,   79.8,    1.0159
"L3232902", 12.47, 1,    6857.03,  -40.8,   0.95242, 2,    7074.61, -161.8,   0.98264, 3,    7459.66,   81.6,    1.0361
"L3123509", 12.47, 1,    7366.29,  -36.4,    1.0232, 2,    7388.91, -156.4,    1.0263, 3,    7509.89,   84.2,    1.0431
"M1209772", 12.47, 1,    7366.29,  -36.4,    1.0232, 2,    7388.91, -156.4,    1.0263, 3,    7509.89,   84.2,    1.0431
"R20703", 12.47, 1,    6879.54,  -40.6,   0.95555, 2,       7085, -161.6,   0.98409, 3,     7460.4,   81.7,    1.0362
"L2859403", 12.47, 1,    6874.36,  -40.6,   0.95483, 2,    7082.66, -161.6,   0.98376, 3,    7460.22,   81.7,    1.0362
"M1026927", 12.47, 1,    7233.64,  -44.9,    1.0047, 2,    7322.65, -167.0,    1.0171, 3,    7425.15,   79.6,    1.0313
"M1125914", 12.47, 1,    7173.13,  -38.8,   0.99633, 2,    7199.64, -159.1,         1, 3,    7437.49,   81.9,     1.033
"L2917328", 12.47, 1,    7173.24,  -38.8,   0.99634, 2,    7198.46, -159.1,   0.99985, 3,    7436.46,   81.9,    1.0329
"L2841635", 12.47, 1,    7328.32,  -44.4,    1.0179, 2,    7385.37, -166.3,    1.0258, 3,    7407.76,   79.7,    1.0289
"L2766499", 12.47, 3,       7468,   79.6,    1.0373, 0, 0, 0, 0, 0, 0, 0, 0
"M1047444", 12.47, 2,     7142.5, -167.0,   0.99207, 0, 0, 0, 0, 0, 0, 0, 0
"M1108459", 12.47, 2,    7062.51, -161.5,   0.98096, 0, 0, 0, 0, 0, 0, 0, 0
"L2802480", 12.47, 2,    7061.29, -161.5,    0.9808, 0, 0, 0, 0, 0, 0, 0, 0
"L2691954", 12.47, 1,    7197.68,  -40.7,   0.99974, 2,    7134.11, -161.8,   0.99091, 3,    7411.16,   79.9,    1.0294
"L3122849", 12.47, 1,    7194.55,  -40.7,    0.9993, 2,    7129.62, -161.8,   0.99029, 3,    7411.59,   79.9,    1.0295
"L2764411", 12.47, 3,    7369.34,   84.7,    1.0236, 0, 0, 0, 0, 0, 0, 0, 0
"M1026907", 12.47, 1,    7244.96,  -44.9,    1.0063, 2,    7328.09, -167.0,    1.0179, 3,     7430.5,   79.6,    1.0321
"L2729206", 12.47, 3,    7470.21,   79.7,    1.0376, 0, 0, 0, 0, 0, 0, 0, 0
"L2804957", 12.47, 3,    7368.32,   84.7,    1.0234, 0, 0, 0, 0, 0, 0, 0, 0
"L3048937", 12.47, 3,     7368.1,   84.7,    1.0234, 0, 0, 0, 0, 0, 0, 0, 0
"L2822872", 12.47, 1,     7332.9,  -44.4,    1.0185, 2,    7365.58, -166.3,    1.0231, 3,    7405.55,   79.6,    1.0286
"L3235946", 12.47, 1,    6777.99,  -41.4,   0.94144, 0, 0, 0, 0, 0, 0, 0, 0
"M1126005", 12.47, 1,    6774.32,  -41.4,   0.94093, 0, 0, 0, 0, 0, 0, 0, 0
"M1009698", 12.47, 1,    7184.12,  -44.9,   0.99786, 0, 0, 0, 0, 0, 0, 0, 0
"L3156034", 12.47, 1,    7183.87,  -44.9,   0.99782, 0, 0, 0, 0, 0, 0, 0, 0
"L3254205", 12.47, 3,    7403.58,   79.9,    1.0283, 0, 0, 0, 0, 0, 0, 0, 0
"L3197647", 12.47, 1,    7260.02,  -44.5,    1.0084, 0, 0, 0, 0, 0, 0, 0, 0
"M1026778", 12.47, 1,    7260.02,  -44.5,    1.0084, 0, 0, 0, 0, 0, 0, 0, 0
"M1026844", 12.47, 1,    7224.39,  -44.9,    1.0034, 2,    7289.39, -167.1,    1.0125, 3,    7424.36,   79.6,    1.0312
"N1147861", 12.47, 3,    7424.34,   79.6,    1.0312, 0, 0, 0, 0, 0, 0, 0, 0
"L2973833", 12.47, 1,    7270.29,  -37.4,    1.0098, 2,    7318.11, -157.6,    1.0165, 3,    7489.58,   83.5,    1.0403
"M1166373", 12.47, 1,    7264.69,  -37.5,     1.009, 2,    7313.99, -157.6,    1.0159, 3,     7488.5,   83.4,    1.0401
"L2991902", 12.47, 2,    7011.65, -162.0,    0.9739, 0, 0, 0, 0, 0, 0, 0, 0
"M1008758", 12.47, 2,     7008.4, -162.0,   0.97345, 0, 0, 0, 0, 0, 0, 0, 0
"M1026734", 12.47, 1,    7179.45,  -44.9,   0.99721, 0, 0, 0, 0, 0, 0, 0, 0
"L3065696", 12.47, 1,    7179.33,  -44.9,   0.99719, 0, 0, 0, 0, 0, 0, 0, 0
"L2748780", 12.47, 1,    6772.13,  -41.4,   0.94063, 0, 0, 0, 0, 0, 0, 0, 0
"M1125987", 12.47, 1,    6927.27,  -40.2,   0.96218, 2,     7107.4, -161.1,    0.9872, 3,    7460.76,   81.8,    1.0363
"P901945", 12.47, 1,    6927.23,  -40.2,   0.96217, 2,    7107.37, -161.1,    0.9872, 3,    7460.72,   81.8,    1.0363
"P901910", 12.47, 2,    7224.11, -166.8,    1.0034, 0, 0, 0, 0, 0, 0, 0, 0
"L3027122", 12.47, 1,    6785.45,  -41.4,   0.94248, 0, 0, 0, 0, 0, 0, 0, 0
"M1108506", 12.47, 1,    6785.25,  -41.4,   0.94245, 0, 0, 0, 0, 0, 0, 0, 0
"L2841637", 12.47, 3,    7404.12,   79.9,    1.0284, 0, 0, 0, 0, 0, 0, 0, 0
"N1139539", 12.47, 1,    7311.23,  -40.7,    1.0155, 0, 0, 0, 0, 0, 0, 0, 0
"L2710520", 12.47, 1,    7310.33,  -40.7,    1.0154, 0, 0, 0, 0, 0, 0, 0, 0
"M1089119", 12.47, 1,    7478.51,  -39.9,    1.0387, 2,    7457.82, -160.4,    1.0359, 3,     7473.1,   80.7,     1.038
"P827521", 12.47, 2,    7457.69, -160.4,    1.0359, 0, 0, 0, 0, 0, 0, 0, 0
"L3046854", 12.47, 2,    7121.07, -167.1,    0.9891, 0, 0, 0, 0, 0, 0, 0, 0
"M1047478", 12.47, 3,    7378.41,   79.4,    1.0248, 0, 0, 0, 0, 0, 0, 0, 0
"L2766716", 12.47, 3,    7378.27,   79.4,    1.0248, 0, 0, 0, 0, 0, 0, 0, 0
"N1137003", 12.47, 1,    7347.92,  -44.3,    1.0206, 0, 0, 0, 0, 0, 0, 0, 0
"L2973171", 12.47, 2,    7278.36, -165.3,    1.0109, 0, 0, 0, 0, 0, 0, 0, 0
"L3085392", 12.47, 3,    7275.68,   81.3,    1.0106, 0, 0, 0, 0, 0, 0, 0, 0
"P875742", 12.47, 2,    7328.09, -167.0,    1.0179, 0, 0, 0, 0, 0, 0, 0, 0
"M1010008", 12.47, 1,    7106.27,  -45.1,   0.98704, 0, 0, 0, 0, 0, 0, 0, 0
"L3784018", 12.47, 1,    7317.49,  -44.1,    1.0164, 2,    7204.41, -166.8,    1.0007, 3,    7501.78,   79.7,     1.042
"M1026703", 12.47, 3,    7318.97,   79.8,    1.0166, 0, 0, 0, 0, 0, 0, 0, 0
"L2973166", 12.47, 3,    7318.77,   79.8,    1.0166, 0, 0, 0, 0, 0, 0, 0, 0
"L3068944", 12.47, 2,    7198.13, -159.1,    0.9998, 0, 0, 0, 0, 0, 0, 0, 0
"M1047550", 12.47, 1,    7489.48,  -44.1,    1.0403, 2,    7493.92, -166.0,    1.0409, 3,    7521.89,   79.9,    1.0448
"L2936270", 12.47, 1,    7452.08,  -35.6,    1.0351, 0, 0, 0, 0, 0, 0, 0, 0
"L3086078", 12.47, 1,     7451.6,  -35.6,     1.035, 0, 0, 0, 0, 0, 0, 0, 0
"M1047593", 12.47, 1,    7378.17,  -44.4,    1.0248, 2,     7387.2, -166.5,    1.0261, 3,    7472.33,   79.7,    1.0379
"M1047615", 12.47, 1,    7371.64,  -44.3,    1.0239, 2,    7370.52, -166.5,    1.0237, 3,    7470.86,   79.7,    1.0377
"M1009855", 12.47, 2,    7232.43, -167.2,    1.0046, 0, 0, 0, 0, 0, 0, 0, 0
"L2748139", 12.47, 2,    7232.36, -167.2,    1.0046, 0, 0, 0, 0, 0, 0, 0, 0
"N1140832", 12.47, 3,    7309.06,   79.8,    1.0152, 0, 0, 0, 0, 0, 0, 0, 0
"L2841631", 12.47, 3,    7309.01,   79.8,    1.0152, 0, 0, 0, 0, 0, 0, 0, 0
"M1047819", 12.47, 2,    7126.83, -167.0,    0.9899, 0, 0, 0, 0, 0, 0, 0, 0
"L2916610", 12.47, 2,    7371.37, -166.2,    1.0239, 0, 0, 0, 0, 0, 0, 0, 0
"L2879076", 12.47, 3,    7428.37,   80.5,    1.0318, 0, 0, 0, 0, 0, 0, 0, 0
"M1089122", 12.47, 3,    7426.93,   80.5,    1.0316, 0, 0, 0, 0, 0, 0, 0, 0
"L2691939", 12.47, 2,       7249, -167.1,    1.0069, 0, 0, 0, 0, 0, 0, 0, 0
"M1069489", 12.47, 3,    7360.85,   79.3,    1.0224, 0, 0, 0, 0, 0, 0, 0, 0
"L2933120", 12.47, 3,    7360.28,   79.3,    1.0223, 0, 0, 0, 0, 0, 0, 0, 0
"M1069225", 12.47, 3,    7395.52,   80.4,    1.0272, 0, 0, 0, 0, 0, 0, 0, 0
"M1089120", 12.47, 1,    7484.85,  -39.9,    1.0396, 2,    7466.02, -160.4,     1.037, 3,    7479.17,   80.7,    1.0388
"L3645810", 12.47, 3,     7458.4,   79.6,     1.036, 0, 0, 0, 0, 0, 0, 0, 0
"M3763623", 12.47, 3,    7458.35,   79.6,    1.0359, 0, 0, 0, 0, 0, 0, 0, 0
"L3649304", 12.47, 1,    7329.71,  -44.6,    1.0181, 0, 0, 0, 0, 0, 0, 0, 0
"M1027042", 12.47, 3,    7366.91,   79.5,    1.0232, 0, 0, 0, 0, 0, 0, 0, 0
"L3178969", 12.47, 2,    7237.44, -167.2,    1.0053, 0, 0, 0, 0, 0, 0, 0, 0
"L2729401", 12.47, 2,    7237.32, -167.2,    1.0052, 0, 0, 0, 0, 0, 0, 0, 0
"L3235249", 12.47, 1,    7283.22,  -44.8,    1.0116, 0, 0, 0, 0, 0, 0, 0, 0
"L2954348", 12.47, 1,    7281.75,  -44.8,    1.0114, 0, 0, 0, 0, 0, 0, 0, 0
"L3066812", 12.47, 1,    7310.02,  -44.1,    1.0153, 0, 0, 0, 0, 0, 0, 0, 0
"L2841622", 12.47, 1,    7309.49,  -44.1,    1.0153, 0, 0, 0, 0, 0, 0, 0, 0
"M1209787", 12.47, 1,    7420.26,  -35.9,    1.0307, 2,     7432.2, -155.8,    1.0323, 3,    7522.32,   84.7,    1.0448
"L2823611", 12.47, 1,    7402.21,  -36.1,    1.0281, 2,    7418.11, -156.0,    1.0304, 3,    7518.19,   84.5,    1.0443
"196-35541", 12.47, 3,    7420.21,   81.6,    1.0306, 0, 0, 0, 0, 0, 0, 0, 0
"M1108317", 12.47, 3,    7412.38,   81.6,    1.0296, 0, 0, 0, 0, 0, 0, 0, 0
"M1047340", 12.47, 1,    7282.63,  -40.8,    1.0115, 0, 0, 0, 0, 0, 0, 0, 0
"L2991923", 12.47, 1,    7282.48,  -40.8,    1.0115, 0, 0, 0, 0, 0, 0, 0, 0
"M1026661", 12.47, 1,    7181.47,  -44.7,   0.99749, 0, 0, 0, 0, 0, 0, 0, 0
"P827530", 12.47, 1,    7181.45,  -44.7,   0.99749, 0, 0, 0, 0, 0, 0, 0, 0
"P827503", 12.47, 3,    7373.01,   79.3,    1.0241, 0, 0, 0, 0, 0, 0, 0, 0
"N1147865", 12.47, 1,    7147.33,  -45.0,   0.99275, 0, 0, 0, 0, 0, 0, 0, 0
"L2895489", 12.47, 1,    7147.33,  -45.0,   0.99275, 0, 0, 0, 0, 0, 0, 0, 0
"L2730163", 12.47, 1,    7172.95,  -38.7,    0.9963, 2,    7208.26, -159.0,    1.0012, 3,    7443.26,   82.1,    1.0338
"M1089103", 12.47, 2,    7446.45, -160.4,    1.0343, 0, 0, 0, 0, 0, 0, 0, 0
"L3048196", 12.47, 2,    7445.36, -160.4,    1.0341, 0, 0, 0, 0, 0, 0, 0, 0
"L2673306", 12.47, 3,    7260.25,   81.3,    1.0084, 0, 0, 0, 0, 0, 0, 0, 0
"L2726973", 12.47, 1,    7328.62,  -44.4,    1.0179, 2,    7356.12, -166.4,    1.0217, 3,     7399.7,   79.6,    1.0278
"M1047485", 12.47, 1,    7327.44,  -44.4,    1.0178, 2,    7350.79, -166.4,     1.021, 3,    7396.86,   79.5,    1.0274
"L2991640", 12.47, 3,     7295.2,   81.4,    1.0133, 0, 0, 0, 0, 0, 0, 0, 0
"M1089160", 12.47, 3,    7295.08,   81.4,    1.0133, 0, 0, 0, 0, 0, 0, 0, 0
"L3160101", 12.47, 1,    7288.98,  -44.3,    1.0124, 0, 0, 0, 0, 0, 0, 0, 0
"M1125905", 12.47, 2,    7195.89, -159.1,   0.99949, 0, 0, 0, 0, 0, 0, 0, 0
"M1026950", 12.47, 1,    7203.42,  -44.9,    1.0005, 2,    7309.14, -167.0,    1.0152, 3,    7409.45,   79.5,    1.0292
"M1026954", 12.47, 1,    7198.32,  -44.9,   0.99983, 2,    7306.93, -167.0,    1.0149, 3,    7406.92,   79.5,    1.0288
"M1047558", 12.47, 1,    7499.83,  -44.0,    1.0417, 2,    7501.82, -166.0,     1.042, 3,    7527.62,   79.9,    1.0456
