Bus, BasekV, Node1, Magnitude1, Angle1, pu1, Node2, Magnitude2, Angle2, pu2, Node3, Magnitude3, Angle3, pu3
"N1136659", 12.47, 1,    7499.77,  -44.0,    1.0417, 0, 0, 0, 0, 0, 0, 0, 0
"L2766741", 12.47, 1,    7295.33,  -44.3,    1.0133, 2,    7216.74, -166.9,    1.0024, 3,     7344.4,   79.0,    1.0201
"M1069564", 12.47, 1,     7231.2,  -43.1,    1.0044, 2,    7331.25, -165.2,    1.0183, 3,    7522.06,   80.3,    1.0448
"N1136361", 12.47, 1,    7231.17,  -43.1,    1.0044, 0, 0, 0, 0, 0, 0, 0, 0
"M1047566", 12.47, 1,    7516.85,  -44.0,    1.0441, 2,     7514.9, -165.9,    1.0438, 3,    7537.26,   79.9,    1.0469
"N1137995", 12.47, 1,    7516.84,  -44.0,    1.0441, 0, 0, 0, 0, 0, 0, 0, 0
"N1145955", 12.47, 1,    7175.26,  -40.7,   0.99663, 0, 0, 0, 0, 0, 0, 0, 0
"M1069461", 12.47, 1,    7310.27,  -44.4,    1.0154, 2,     7276.1, -166.6,    1.0106, 3,    7363.64,   79.2,    1.0228
"P827574", 12.47, 1,    7310.25,  -44.4,    1.0154, 0, 0, 0, 0, 0, 0, 0, 0
"M1069156", 12.47, 1,    7367.64,  -40.4,    1.0233, 2,    7339.96, -161.1,    1.0195, 3,       7432,   80.2,    1.0323
"L3195356", 12.47, 1,    7438.18,  -40.1,    1.0331, 2,    7413.13, -160.6,    1.0297, 3,    7436.83,   80.5,     1.033
"N1137996", 12.47, 3,     7527.6,   79.9,    1.0456, 0, 0, 0, 0, 0, 0, 0, 0
"L3178979", 12.47, 3,    7527.58,   79.9,    1.0456, 0, 0, 0, 0, 0, 0, 0, 0
"L3254231", 12.47, 1,    7183.02,  -43.5,    0.9977, 0, 0, 0, 0, 0, 0, 0, 0
"L3728042", 12.47, 1,       7319,  -44.4,    1.0166, 0, 0, 0, 0, 0, 0, 0, 0
"L3728043", 12.47, 1,    7318.83,  -44.4,    1.0166, 0, 0, 0, 0, 0, 0, 0, 0
"M1047723", 12.47, 1,     7181.1,  -43.5,   0.99744, 0, 0, 0, 0, 0, 0, 0, 0
"M1047729", 12.47, 1,    7180.77,  -43.5,   0.99739, 0, 0, 0, 0, 0, 0, 0, 0
"L2895461", 12.47, 1,    7259.82,  -44.9,    1.0084, 0, 0, 0, 0, 0, 0, 0, 0
"L3029518", 12.47, 2,    7253.21, -166.7,    1.0075, 0, 0, 0, 0, 0, 0, 0, 0
"L2897807", 12.47, 2,    7253.11, -166.7,    1.0074, 0, 0, 0, 0, 0, 0, 0, 0
"L2785520", 12.47, 2,    7230.85, -161.6,    1.0043, 0, 0, 0, 0, 0, 0, 0, 0
"N1139542", 12.47, 3,    7431.82,   80.5,    1.0323, 0, 0, 0, 0, 0, 0, 0, 0
"221-308718", 12.47, 1,     6871.3,  -40.4,   0.95441, 2,    7064.78, -161.5,   0.98128, 3,    7453.55,   81.8,    1.0353
"M1209750", 12.47, 2,    7384.41, -156.5,    1.0257, 0, 0, 0, 0, 0, 0, 0, 0
"L3254869", 12.47, 2,     7125.3, -160.7,   0.98969, 0, 0, 0, 0, 0, 0, 0, 0
"L2798067", 12.47, 2,    7125.24, -160.7,   0.98968, 0, 0, 0, 0, 0, 0, 0, 0
"M1047403", 12.47, 1,    7127.47,  -44.8,   0.98999, 0, 0, 0, 0, 0, 0, 0, 0
"M1047404", 12.47, 1,    7127.29,  -44.8,   0.98996, 0, 0, 0, 0, 0, 0, 0, 0
"L3102793", 12.47, 2,    7261.91, -165.3,    1.0087, 0, 0, 0, 0, 0, 0, 0, 0
"M1089141", 12.47, 1,    7018.12,  -39.7,    0.9748, 2,    7012.81, -160.1,   0.97406, 3,    7300.84,   81.0,    1.0141
"N1139547", 12.47, 1,    7090.41,  -39.4,   0.98484, 2,    7091.61, -159.7,   0.98501, 3,    7358.72,   81.3,    1.0221
"L2688693", 12.47, 1,    7077.73,  -39.4,   0.98308, 2,    7077.93, -159.8,   0.98311, 3,    7348.56,   81.2,    1.0207
"L3048222", 12.47, 3,    7417.58,   79.6,    1.0303, 0, 0, 0, 0, 0, 0, 0, 0
"L3104117", 12.47, 3,    7359.08,   79.3,    1.0222, 0, 0, 0, 0, 0, 0, 0, 0
"221-311583", 12.47, 1,    7299.22,  -44.3,    1.0138, 0, 0, 0, 0, 0, 0, 0, 0
"N1139250", 12.47, 1,     7299.2,  -44.3,    1.0138, 0, 0, 0, 0, 0, 0, 0, 0
"L2690187", 12.47, 2,    7067.55, -161.5,   0.98166, 0, 0, 0, 0, 0, 0, 0, 0
"M1108412", 12.47, 2,     7065.8, -161.5,   0.98142, 0, 0, 0, 0, 0, 0, 0, 0
"M1026690", 12.47, 1,    7183.18,  -44.7,   0.99773, 2,    7373.47, -166.2,    1.0242, 3,    7316.15,   79.8,    1.0162
"P873801", 12.47, 3,    7325.64,   78.9,    1.0175, 0, 0, 0, 0, 0, 0, 0, 0
"M1089138", 12.47, 1,    7017.96,  -39.7,   0.97478, 0, 0, 0, 0, 0, 0, 0, 0
"L2841628", 12.47, 1,    7017.79,  -39.7,   0.97475, 0, 0, 0, 0, 0, 0, 0, 0
"M1069364", 12.47, 3,    7328.93,   78.9,     1.018, 0, 0, 0, 0, 0, 0, 0, 0
"L2689678", 12.47, 2,    7210.37, -161.6,    1.0015, 0, 0, 0, 0, 0, 0, 0, 0
"M1026463", 12.47, 2,    7203.18, -161.7,    1.0005, 0, 0, 0, 0, 0, 0, 0, 0
"L2692655", 12.47, 1,    7174.03,  -38.6,   0.99645, 2,     7224.1, -158.9,    1.0034, 3,    7454.74,   82.4,    1.0354
"M1142821", 12.47, 1,    7173.76,  -38.6,   0.99642, 2,    7222.32, -158.9,    1.0032, 3,    7453.59,   82.3,    1.0353
"P827508", 12.47, 1,    7397.88,  -40.3,    1.0275, 0, 0, 0, 0, 0, 0, 0, 0
"N1144667", 12.47, 1,    7145.65,  -45.0,   0.99251, 0, 0, 0, 0, 0, 0, 0, 0
"M1089162", 12.47, 3,    7295.44,   81.4,    1.0133, 0, 0, 0, 0, 0, 0, 0, 0
"L3029520", 12.47, 2,    7116.03, -167.1,    0.9884, 0, 0, 0, 0, 0, 0, 0, 0
"M1009655", 12.47, 3,    7306.01,   79.8,    1.0148, 0, 0, 0, 0, 0, 0, 0, 0
"P827528", 12.47, 3,    7305.97,   79.8,    1.0148, 0, 0, 0, 0, 0, 0, 0, 0
"L2991906", 12.47, 1,    7032.44,  -39.6,   0.97679, 0, 0, 0, 0, 0, 0, 0, 0
"M1027056", 12.47, 1,    7147.04,  -45.0,    0.9927, 0, 0, 0, 0, 0, 0, 0, 0
"L3066814", 12.47, 1,    7241.51,  -43.1,    1.0058, 2,     7346.6, -165.0,    1.0204, 3,    7512.79,   80.4,    1.0435
"M1108398", 12.47, 1,    6868.66,  -40.4,   0.95404, 2,    7062.22, -161.5,   0.98092, 3,    7451.55,   81.8,     1.035
"M1108483", 12.47, 1,    6843.36,  -40.9,   0.95052, 0, 0, 0, 0, 0, 0, 0, 0
"M1108486", 12.47, 1,     6843.3,  -40.9,   0.95052, 0, 0, 0, 0, 0, 0, 0, 0
"M1026341", 12.47, 1,    7176.66,  -40.7,   0.99682, 2,    7105.49, -161.8,   0.98693, 3,    7415.85,   80.0,      1.03
"P827531", 12.47, 1,    7176.34,  -40.7,   0.99677, 0, 0, 0, 0, 0, 0, 0, 0
"L2748133", 12.47, 3,    7395.29,   80.4,    1.0272, 0, 0, 0, 0, 0, 0, 0, 0
"L3085399", 12.47, 3,    7395.15,   80.4,    1.0272, 0, 0, 0, 0, 0, 0, 0, 0
"L2767342", 12.47, 1,    6772.96,  -41.4,   0.94075, 0, 0, 0, 0, 0, 0, 0, 0
"M1125944", 12.47, 1,    7049.17,  -39.3,   0.97911, 2,    7171.95, -159.9,   0.99616, 3,    7462.54,   82.2,    1.0365
"M1125947", 12.47, 1,    7025.43,  -39.5,   0.97581, 2,    7158.56, -160.1,   0.99431, 3,    7461.68,   82.2,    1.0364
"L2710511", 12.47, 1,    7359.45,  -44.3,    1.0222, 0, 0, 0, 0, 0, 0, 0, 0
"L2766719", 12.47, 1,    7359.33,  -44.3,    1.0222, 0, 0, 0, 0, 0, 0, 0, 0
"P827549", 12.47, 1,    7130.68,  -43.8,   0.99043, 0, 0, 0, 0, 0, 0, 0, 0
"N1140518", 12.47, 1,    7130.51,  -43.8,   0.99041, 0, 0, 0, 0, 0, 0, 0, 0
"L2766728", 12.47, 3,    7417.51,   79.9,    1.0303, 0, 0, 0, 0, 0, 0, 0, 0
"M1069462", 12.47, 2,    7280.21, -166.6,    1.0112, 0, 0, 0, 0, 0, 0, 0, 0
"L3216342", 12.47, 2,     7280.1, -166.6,    1.0112, 0, 0, 0, 0, 0, 0, 0, 0
"M1027041", 12.47, 3,    7364.82,   79.5,     1.023, 0, 0, 0, 0, 0, 0, 0, 0
"L2916607", 12.47, 3,    7364.63,   79.5,    1.0229, 0, 0, 0, 0, 0, 0, 0, 0
"L2710513", 12.47, 2,    7114.97, -167.0,   0.98825, 0, 0, 0, 0, 0, 0, 0, 0
"M1009839", 12.47, 2,    7231.97, -167.2,    1.0045, 0, 0, 0, 0, 0, 0, 0, 0
"L2973165", 12.47, 1,    7301.25,  -44.7,    1.0141, 0, 0, 0, 0, 0, 0, 0, 0
"M1108501", 12.47, 1,    6783.07,  -41.4,   0.94215, 0, 0, 0, 0, 0, 0, 0, 0
"M1108499", 12.47, 1,    6781.49,  -41.4,   0.94193, 0, 0, 0, 0, 0, 0, 0, 0
"M1069227", 12.47, 3,     7395.6,   80.4,    1.0272, 0, 0, 0, 0, 0, 0, 0, 0
"L2785546", 12.47, 1,    7266.87,  -44.8,    1.0093, 0, 0, 0, 0, 0, 0, 0, 0
"M1026810", 12.47, 1,    7265.46,  -44.9,    1.0092, 0, 0, 0, 0, 0, 0, 0, 0
"M1108368", 12.47, 3,    7280.14,   81.4,    1.0112, 0, 0, 0, 0, 0, 0, 0, 0
"L3085393", 12.47, 3,    7279.95,   81.4,    1.0112, 0, 0, 0, 0, 0, 0, 0, 0
"L3178974", 12.47, 2,    7115.37, -167.0,   0.98831, 0, 0, 0, 0, 0, 0, 0, 0
"M1026774", 12.47, 1,    7272.04,  -44.5,    1.0101, 2,    7380.94, -166.2,    1.0252, 3,    7374.53,   79.7,    1.0243
"M1026769", 12.47, 1,    7260.44,  -44.5,    1.0085, 2,    7379.85, -166.2,     1.025, 3,    7368.12,   79.8,    1.0234
"L3189189", 12.47, 2,    7372.24, -166.2,     1.024, 0, 0, 0, 0, 0, 0, 0, 0
"L2821770", 12.47, 1,    7298.67,  -44.3,    1.0138, 0, 0, 0, 0, 0, 0, 0, 0
"M1069555", 12.47, 2,    7299.32, -165.2,    1.0139, 0, 0, 0, 0, 0, 0, 0, 0
"L3252336", 12.47, 2,    7060.48, -161.5,   0.98068, 0, 0, 0, 0, 0, 0, 0, 0
"P829977", 12.47, 1,    7365.62,  -36.4,    1.0231, 2,    7388.53, -156.4,    1.0262, 3,    7509.36,   84.2,     1.043
"L2820556", 12.47, 1,    7134.11,  -44.8,   0.99091, 0, 0, 0, 0, 0, 0, 0, 0
"M1047410", 12.47, 1,    7133.49,  -44.8,   0.99082, 0, 0, 0, 0, 0, 0, 0, 0
"M1027001", 12.47, 2,    7134.91, -166.9,   0.99102, 0, 0, 0, 0, 0, 0, 0, 0
"M1047344", 12.47, 1,     7232.7,  -40.8,    1.0046, 0, 0, 0, 0, 0, 0, 0, 0
"L3029499", 12.47, 1,    7232.63,  -40.8,    1.0046, 0, 0, 0, 0, 0, 0, 0, 0
"221-282818", 12.47, 2,    7071.64, -161.5,   0.98223, 0, 0, 0, 0, 0, 0, 0, 0
"M1026830", 12.47, 1,    7354.67,  -44.5,    1.0215, 2,    7400.94, -166.5,     1.028, 3,    7460.13,   79.6,    1.0362
"P827511", 12.47, 3,    7460.12,   79.6,    1.0362, 0, 0, 0, 0, 0, 0, 0, 0
"P895105", 12.47, 1,     7018.1,  -39.7,    0.9748, 0, 0, 0, 0, 0, 0, 0, 0
"N1142110", 12.47, 1,    7018.08,  -39.7,   0.97479, 0, 0, 0, 0, 0, 0, 0, 0
"N1142111", 12.47, 1,    7035.82,  -39.6,   0.97726, 0, 0, 0, 0, 0, 0, 0, 0
"L2991912", 12.47, 1,    7035.46,  -39.6,   0.97721, 0, 0, 0, 0, 0, 0, 0, 0
"L3010569", 12.47, 1,    7233.93,  -40.8,    1.0048, 0, 0, 0, 0, 0, 0, 0, 0
"M1047335", 12.47, 1,    7233.43,  -40.8,    1.0047, 0, 0, 0, 0, 0, 0, 0, 0
"L3216368", 12.47, 1,    7188.51,  -44.6,   0.99847, 2,    7371.87, -166.2,    1.0239, 3,    7321.37,   79.8,    1.0169
"L2879081", 12.47, 1,    7182.73,  -44.7,   0.99766, 0, 0, 0, 0, 0, 0, 0, 0
"L3104144", 12.47, 1,    7231.17,  -43.1,    1.0044, 0, 0, 0, 0, 0, 0, 0, 0
"L2916619", 12.47, 2,    7261.75, -165.3,    1.0086, 0, 0, 0, 0, 0, 0, 0, 0
"M1126031", 12.47, 3,     7495.7,   81.2,    1.0411, 0, 0, 0, 0, 0, 0, 0, 0
"L3179608", 12.47, 3,    7495.57,   81.2,    1.0411, 0, 0, 0, 0, 0, 0, 0, 0
"L2990098", 12.47, 1,    6871.75,  -40.5,   0.95447, 0, 0, 0, 0, 0, 0, 0, 0
"M1108462", 12.47, 1,    6871.28,  -40.5,    0.9544, 0, 0, 0, 0, 0, 0, 0, 0
"L2673326", 12.47, 2,    7230.88, -167.2,    1.0044, 0, 0, 0, 0, 0, 0, 0, 0
"M1142815", 12.47, 1,    7169.23,  -38.6,   0.99579, 2,    7215.65, -159.0,    1.0022, 3,    7449.97,   82.2,    1.0348
"N1141477", 12.47, 1,    7168.93,  -38.6,   0.99575, 0, 0, 0, 0, 0, 0, 0, 0
"N1139252", 12.47, 2,     7224.1, -166.8,    1.0034, 0, 0, 0, 0, 0, 0, 0, 0
"L3122812", 12.47, 2,    7224.08, -166.8,    1.0034, 0, 0, 0, 0, 0, 0, 0, 0
"M1166386", 12.47, 3,    7490.77,   83.6,    1.0404, 0, 0, 0, 0, 0, 0, 0, 0
"M1089163", 12.47, 3,    7294.99,   81.4,    1.0133, 0, 0, 0, 0, 0, 0, 0, 0
"N1142100", 12.47, 1,    6824.68,  -41.0,   0.94793, 2,    7059.05, -162.1,   0.98048, 3,    7458.76,   81.5,     1.036
"M1069456", 12.47, 3,    7260.62,   81.3,    1.0085, 0, 0, 0, 0, 0, 0, 0, 0
"L2897806", 12.47, 3,    7260.52,   81.3,    1.0085, 0, 0, 0, 0, 0, 0, 0, 0
"L2822865", 12.47, 3,    7350.83,   81.5,     1.021, 0, 0, 0, 0, 0, 0, 0, 0
"L3195321", 12.47, 1,     6770.7,  -41.4,   0.94043, 0, 0, 0, 0, 0, 0, 0, 0
"L3197646", 12.47, 1,    7287.54,  -44.8,    1.0122, 2,    7371.26, -166.7,    1.0238, 3,    7442.81,   79.6,    1.0338
"M1026829", 12.47, 1,    7219.39,  -44.8,    1.0028, 2,    7279.69, -167.1,    1.0111, 3,    7423.38,   79.6,    1.0311
"N1147859", 12.47, 2,    7278.97, -167.1,     1.011, 0, 0, 0, 0, 0, 0, 0, 0
"L3139121", 12.47, 1,    7209.11,  -40.7,    1.0013, 2,    7151.03, -161.7,   0.99326, 3,    7410.06,   79.9,    1.0292
"L2763153", 12.47, 1,    7205.32,  -40.7,    1.0008, 2,    7145.58, -161.8,    0.9925, 3,    7410.29,   79.9,    1.0293
"E182726", 12.47, 2,    7289.38, -167.0,    1.0125, 0, 0, 0, 0, 0, 0, 0, 0
"L2766744", 12.47, 2,    7288.89, -167.0,    1.0124, 0, 0, 0, 0, 0, 0, 0, 0
"L3216370", 12.47, 1,    7245.52,  -40.8,    1.0064, 2,    7203.39, -161.7,    1.0005, 3,    7417.21,   79.9,    1.0302
"226-23745", 12.47, 3,    7485.26,   85.0,    1.0397, 0, 0, 0, 0, 0, 0, 0, 0
"M1142828", 12.47, 1,    7174.31,  -38.5,   0.99649, 2,    7226.15, -158.9,    1.0037, 3,     7456.1,   82.4,    1.0356
"L2674047", 12.47, 1,    7174.31,  -38.5,   0.99649, 2,    7226.14, -158.9,    1.0037, 3,     7456.1,   82.4,    1.0356
"M3949157", 12.47, 1,    7322.35,  -44.4,    1.0171, 0, 0, 0, 0, 0, 0, 0, 0
"L3727711", 12.47, 1,    7322.22,  -44.4,     1.017, 0, 0, 0, 0, 0, 0, 0, 0
"M1026329", 12.47, 1,    7174.03,  -40.7,   0.99645, 2,    7086.96, -161.9,   0.98436, 3,    7420.34,   80.0,    1.0307
"M1026328", 12.47, 1,    7173.77,  -40.7,   0.99642, 2,    7084.56, -161.9,   0.98403, 3,    7420.95,   80.0,    1.0308
"M1108355", 12.47, 3,    7341.78,   81.5,    1.0198, 0, 0, 0, 0, 0, 0, 0, 0
"M1108352", 12.47, 3,    7341.58,   81.5,    1.0197, 0, 0, 0, 0, 0, 0, 0, 0
"L3086002", 12.47, 3,    7496.27,   81.2,    1.0412, 0, 0, 0, 0, 0, 0, 0, 0
"N1134476", 12.47, 1,    7245.23,  -43.0,    1.0063, 2,    7348.77, -164.9,    1.0207, 3,    7512.48,   80.4,    1.0435
"M1069284", 12.47, 1,    7299.27,  -44.3,    1.0139, 3,    7326.06,   78.9,    1.0176, 0, 0, 0, 0
"P850401", 12.47, 1,    7299.24,  -44.3,    1.0138, 0, 0, 0, 0, 0, 0, 0, 0
"D5502543-2_INT", 12.47, 1,    7268.35,  -44.8,    1.0096, 2,    7353.84, -166.8,    1.0214, 3,    7436.94,   79.6,     1.033
"Q14413", 12.47, 1,    7268.28,  -44.8,    1.0095, 2,    7353.75, -166.9,    1.0214, 3,    7436.88,   79.6,     1.033
"L3029503", 12.47, 3,    7420.83,   80.5,    1.0307, 0, 0, 0, 0, 0, 0, 0, 0
"N1140524", 12.47, 1,     7284.1,  -44.5,    1.0117, 0, 0, 0, 0, 0, 0, 0, 0
"M1047792", 12.47, 2,    7152.71, -166.9,   0.99349, 0, 0, 0, 0, 0, 0, 0, 0
"L2876846", 12.47, 2,    7151.75, -166.9,   0.99336, 0, 0, 0, 0, 0, 0, 0, 0
"M1089165", 12.47, 3,    7283.04,   81.4,    1.0116, 0, 0, 0, 0, 0, 0, 0, 0
"L3216343", 12.47, 3,    7281.54,   81.4,    1.0114, 0, 0, 0, 0, 0, 0, 0, 0
"L2748144", 12.47, 1,    7232.79,  -43.1,    1.0046, 2,    7333.64, -165.1,    1.0186, 3,    7520.53,   80.3,    1.0446
"L3010562", 12.47, 2,    7152.79, -166.9,    0.9935, 0, 0, 0, 0, 0, 0, 0, 0
"M1069557", 12.47, 2,    7298.54, -165.2,    1.0137, 0, 0, 0, 0, 0, 0, 0, 0
"M1047374", 12.47, 2,    7212.01, -161.6,    1.0017, 0, 0, 0, 0, 0, 0, 0, 0
"L3197629", 12.47, 2,    7211.77, -161.6,    1.0017, 0, 0, 0, 0, 0, 0, 0, 0
"M1089202", 12.47, 1,    7318.44,  -42.5,    1.0165, 2,    7392.67, -164.1,    1.0268, 3,    7507.56,   80.7,    1.0428
"M1089203", 12.47, 1,    7312.54,  -42.5,    1.0157, 2,     7389.1, -164.2,    1.0263, 3,    7507.81,   80.7,    1.0428
"M1026866", 12.47, 1,    7229.31,  -44.9,    1.0041, 2,    7298.96, -167.0,    1.0138, 3,    7425.83,   79.6,    1.0314
"M1149235", 12.47, 1,    7209.61,  -38.1,    1.0014, 2,    7270.77, -158.3,    1.0099, 3,    7478.02,   82.9,    1.0387
"L2766720", 12.47, 1,    7234.18,  -44.9,    1.0048, 0, 0, 0, 0, 0, 0, 0, 0
"M1209791", 12.47, 1,    7452.56,  -35.6,    1.0351, 2,    7457.54, -155.5,    1.0358, 3,    7529.85,   84.9,    1.0459
"P903354", 12.47, 1,    7452.53,  -35.6,    1.0351, 0, 0, 0, 0, 0, 0, 0, 0
"M1026960", 12.47, 1,    7185.77,  -44.9,   0.99808, 2,    7303.18, -167.0,    1.0144, 3,    7399.94,   79.5,    1.0278
"M3729981", 12.47, 1,    7185.74,  -44.9,   0.99808, 0, 0, 0, 0, 0, 0, 0, 0
"L3011298", 12.47, 1,    7158.08,  -39.1,   0.99424, 2,    7165.37, -159.4,   0.99525, 3,     7414.1,   81.5,    1.0298
"M1108524", 12.47, 3,    7505.37,   81.0,    1.0425, 0, 0, 0, 0, 0, 0, 0, 0
"N1136031", 12.47, 3,    7505.31,   81.0,    1.0425, 0, 0, 0, 0, 0, 0, 0, 0
"M1026722", 12.47, 2,    7104.86, -167.1,   0.98685, 0, 0, 0, 0, 0, 0, 0, 0
"L2991915", 12.47, 2,    7104.21, -167.1,   0.98676, 0, 0, 0, 0, 0, 0, 0, 0
"L2673320", 12.47, 2,    7103.98, -167.1,   0.98672, 0, 0, 0, 0, 0, 0, 0, 0
"M1047497", 12.47, 1,    7338.65,  -44.4,    1.0193, 2,     7374.6, -166.3,    1.0243, 3,    7411.53,   79.6,    1.0294
"M1047755", 12.47, 1,    7310.18,  -44.1,    1.0154, 0, 0, 0, 0, 0, 0, 0, 0
"M3037441", 12.47, 1,    7190.49,  -44.6,   0.99874, 2,    7371.36, -166.2,    1.0239, 3,    7323.62,   79.8,    1.0172
"N1140824", 12.47, 1,     7190.4,  -44.6,   0.99873, 0, 0, 0, 0, 0, 0, 0, 0
"M1026709", 12.47, 1,    7185.91,  -44.7,    0.9981, 2,    7372.82, -166.2,    1.0241, 3,    7319.03,   79.8,    1.0166
"L3729298", 12.47, 1,    7325.29,  -44.4,    1.0175, 0, 0, 0, 0, 0, 0, 0, 0
"L3727707", 12.47, 1,    7323.77,  -44.4,    1.0173, 0, 0, 0, 0, 0, 0, 0, 0
"L3160123", 12.47, 1,    7310.08,  -44.4,    1.0154, 0, 0, 0, 0, 0, 0, 0, 0
"L2897805", 12.47, 1,    7309.93,  -44.4,    1.0153, 0, 0, 0, 0, 0, 0, 0, 0
"M1089094", 12.47, 3,    7424.54,   80.5,    1.0313, 0, 0, 0, 0, 0, 0, 0, 0
"M1125917", 12.47, 1,    7173.05,  -38.8,   0.99632, 2,    7202.61, -159.1,    1.0004, 3,    7439.37,   82.0,    1.0333
"M1069154", 12.47, 1,    7347.11,  -40.5,    1.0205, 2,    7313.46, -161.2,    1.0158, 3,    7432.62,   80.1,    1.0324
"L3197630", 12.47, 1,    7331.25,  -40.6,    1.0183, 2,    7292.83, -161.4,     1.013, 3,    7433.23,   80.0,    1.0325
"M1026343", 12.47, 1,    7176.12,  -40.7,   0.99674, 0, 0, 0, 0, 0, 0, 0, 0
"M1069155", 12.47, 1,     7356.2,  -40.5,    1.0218, 2,    7325.28, -161.1,    1.0175, 3,    7432.24,   80.1,    1.0323
"L2785523", 12.47, 3,    7431.27,   80.5,    1.0322, 0, 0, 0, 0, 0, 0, 0, 0
"L3141388", 12.47, 3,    7429.72,   80.5,     1.032, 0, 0, 0, 0, 0, 0, 0, 0
"M1026786", 12.47, 1,    7287.63,  -44.5,    1.0122, 2,    7382.35, -166.2,    1.0254, 3,    7383.12,   79.7,    1.0255
"M1026785", 12.47, 1,    7287.24,  -44.5,    1.0122, 2,    7382.31, -166.2,    1.0254, 3,    7382.91,   79.7,    1.0255
"N1137958", 12.47, 3,    7379.05,   79.4,    1.0249, 0, 0, 0, 0, 0, 0, 0, 0
"M1026877", 12.47, 1,     7295.5,  -44.8,    1.0133, 0, 0, 0, 0, 0, 0, 0, 0
"L2820583", 12.47, 3,    7344.53,   81.5,    1.0201, 0, 0, 0, 0, 0, 0, 0, 0
"M1108354", 12.47, 3,    7343.15,   81.5,    1.0199, 0, 0, 0, 0, 0, 0, 0, 0
"L2991911", 12.47, 3,    7446.91,   80.5,    1.0344, 0, 0, 0, 0, 0, 0, 0, 0
"N1136363", 12.47, 1,     7231.2,  -43.1,    1.0044, 2,    7331.25, -165.2,    1.0183, 3,    7522.06,   80.3,    1.0448
"R18245", 12.47, 1,     7231.2,  -43.1,    1.0044, 2,    7331.25, -165.2,    1.0183, 3,    7522.06,   80.3,    1.0448
"221-306686", 12.47, 3,    7325.82,   78.9,    1.0175, 0, 0, 0, 0, 0, 0, 0, 0
"L2970258", 12.47, 3,    7325.74,   78.9,    1.0175, 0, 0, 0, 0, 0, 0, 0, 0
"L2841632", 12.47, 1,    7084.96,  -43.9,   0.98408, 2,    7250.82, -165.8,    1.0071, 3,    7449.95,   79.9,    1.0348
"REGXFMR_190-8593", 12.47, 1,    7079.79,  -43.9,   0.98337, 2,    7247.18, -165.9,    1.0066, 3,    7447.26,   79.9,    1.0344
"P1197121", 12.47, 3,    7439.35,   82.0,    1.0333, 0, 0, 0, 0, 0, 0, 0, 0
"L2805031", 12.47, 3,    7439.23,   82.0,    1.0333, 0, 0, 0, 0, 0, 0, 0, 0
"M1069226", 12.47, 3,    7395.63,   80.4,    1.0272, 0, 0, 0, 0, 0, 0, 0, 0
"L2860506", 12.47, 2,    7289.12, -167.0,    1.0124, 0, 0, 0, 0, 0, 0, 0, 0
"L2954346", 12.47, 2,    7116.87, -167.0,   0.98852, 0, 0, 0, 0, 0, 0, 0, 0
"L2879077", 12.47, 2,    7107.17, -167.1,   0.98717, 0, 0, 0, 0, 0, 0, 0, 0
"D5860423-3_INT", 12.47, 1,    7520.18,  -44.0,    1.0445, 2,     7517.3, -165.9,    1.0441, 3,    7539.11,   79.9,    1.0472
"190-8593", 12.47, 1,    7521.72,  -44.0,    1.0447, 2,    7518.46, -165.9,    1.0443, 3,    7539.97,   79.9,    1.0473
"L3139366", 12.47, 1,     7362.3,  -36.4,    1.0226, 2,     7385.1, -156.4,    1.0258, 3,    7505.59,   84.2,    1.0425
"M4362177", 12.47, 1,    7360.73,  -36.4,    1.0224, 2,    7383.27, -156.5,    1.0255, 3,    7503.87,   84.2,    1.0423
"L2763812", 12.47, 3,    7316.28,   78.9,    1.0162, 0, 0, 0, 0, 0, 0, 0, 0
"L2951995", 12.47, 3,    7313.65,   78.9,    1.0158, 0, 0, 0, 0, 0, 0, 0, 0
"L3197638", 12.47, 1,    7256.94,  -44.9,     1.008, 0, 0, 0, 0, 0, 0, 0, 0
"M1026849", 12.47, 1,    7256.68,  -44.9,    1.0079, 0, 0, 0, 0, 0, 0, 0, 0
"N1137993", 12.47, 1,    7322.69,  -44.4,    1.0171, 0, 0, 0, 0, 0, 0, 0, 0
"L2860482", 12.47, 1,    7322.45,  -44.4,    1.0171, 0, 0, 0, 0, 0, 0, 0, 0
"P901946", 12.47, 1,    6785.91,  -41.4,   0.94255, 0, 0, 0, 0, 0, 0, 0, 0
"N1142105", 12.47, 1,     6785.8,  -41.4,   0.94253, 0, 0, 0, 0, 0, 0, 0, 0
"M1026905", 12.47, 1,    7249.95,  -44.9,     1.007, 2,    7334.16, -167.0,    1.0187, 3,    7431.83,   79.6,    1.0323
"P827515", 12.47, 1,    7249.94,  -44.9,     1.007, 0, 0, 0, 0, 0, 0, 0, 0
"M1108520", 12.47, 3,    7505.27,   81.0,    1.0425, 0, 0, 0, 0, 0, 0, 0, 0
"L2804277", 12.47, 3,    7505.17,   81.0,    1.0424, 0, 0, 0, 0, 0, 0, 0, 0
"L2991913", 12.47, 1,       7393,  -40.3,    1.0269, 0, 0, 0, 0, 0, 0, 0, 0
"L2933165", 12.47, 2,    7278.24, -165.3,    1.0109, 0, 0, 0, 0, 0, 0, 0, 0
"L3235273", 12.47, 2,    7277.91, -165.3,    1.0109, 0, 0, 0, 0, 0, 0, 0, 0
"L3029502", 12.47, 1,    6973.97,  -39.9,   0.96867, 2,    6959.53, -160.3,   0.96666, 3,    7262.79,   80.8,    1.0088
"M1047780", 12.47, 2,    7160.03, -166.9,   0.99451, 0, 0, 0, 0, 0, 0, 0, 0
"L3066811", 12.47, 2,     7159.8, -166.9,   0.99448, 0, 0, 0, 0, 0, 0, 0, 0
"M1047732", 12.47, 1,    7331.65,  -44.2,    1.0183, 2,    7256.46, -166.7,    1.0079, 3,    7489.12,   79.7,    1.0402
"N1137987", 12.47, 3,    7489.11,   79.7,    1.0402, 0, 0, 0, 0, 0, 0, 0, 0
"L3197661", 12.47, 3,    7458.37,   79.6,    1.0359, 0, 0, 0, 0, 0, 0, 0, 0
"L3122848", 12.47, 3,    7458.29,   79.6,    1.0359, 0, 0, 0, 0, 0, 0, 0, 0
"M1047580", 12.47, 1,     7381.1,  -44.4,    1.0252, 2,    7394.32, -166.4,    1.0271, 3,    7472.98,   79.7,     1.038
"M1108345", 12.47, 3,    7342.08,   81.5,    1.0198, 0, 0, 0, 0, 0, 0, 0, 0
"M1108347", 12.47, 3,    7341.99,   81.5,    1.0198, 0, 0, 0, 0, 0, 0, 0, 0
"D5655682-1_INT", 12.47, 2,    7306.89, -167.0,    1.0149, 0, 0, 0, 0, 0, 0, 0, 0
"E182725", 12.47, 2,    7306.88, -167.0,    1.0149, 0, 0, 0, 0, 0, 0, 0, 0
"D5926308-3_INT", 12.47, 1,    7263.49,  -40.8,    1.0089, 2,    7222.37, -161.6,    1.0032, 3,    7422.18,   79.9,    1.0309
"L2860491", 12.47, 1,    7266.13,  -40.8,    1.0092, 2,    7225.04, -161.6,    1.0035, 3,    7422.88,   79.9,     1.031
"L2897770", 12.47, 3,    7280.01,   81.3,    1.0112, 0, 0, 0, 0, 0, 0, 0, 0
"L3104127", 12.47, 2,    7184.02, -166.9,   0.99784, 0, 0, 0, 0, 0, 0, 0, 0
"L2767343", 12.47, 3,    7368.76,   84.7,    1.0235, 0, 0, 0, 0, 0, 0, 0, 0
"L2786266", 12.47, 1,    7254.57,  -37.6,    1.0076, 2,    7306.15, -157.8,    1.0148, 3,     7486.6,   83.3,    1.0399
"L2785512", 12.47, 2,    7124.65, -167.0,    0.9896, 0, 0, 0, 0, 0, 0, 0, 0
"P827529", 12.47, 2,    7413.98, -166.4,    1.0298, 0, 0, 0, 0, 0, 0, 0, 0
"N1136668", 12.47, 2,    7413.97, -166.4,    1.0298, 0, 0, 0, 0, 0, 0, 0, 0
"M1027114", 12.47, 1,    7116.61,  -45.1,   0.98848, 0, 0, 0, 0, 0, 0, 0, 0
"L3195327", 12.47, 1,    7116.41,  -45.1,   0.98845, 0, 0, 0, 0, 0, 0, 0, 0
"M1027121", 12.47, 1,    7113.98,  -45.1,   0.98811, 0, 0, 0, 0, 0, 0, 0, 0
"M1027123", 12.47, 1,    7113.95,  -45.1,   0.98811, 0, 0, 0, 0, 0, 0, 0, 0
"L3104157", 12.47, 3,    7409.82,   79.9,    1.0292, 0, 0, 0, 0, 0, 0, 0, 0
"P895409", 12.47, 3,    7435.31,   79.6,    1.0327, 0, 0, 0, 0, 0, 0, 0, 0
"D6138608-3_INT", 12.47, 1,    6963.78,  -39.9,   0.96725, 2,    6946.64, -160.3,   0.96487, 3,     7253.6,   80.7,    1.0075
"Q14404", 12.47, 1,    6963.72,  -39.9,   0.96724, 2,    6946.56, -160.3,   0.96486, 3,    7253.54,   80.7,    1.0075
"L2991927", 12.47, 2,    7232.13, -167.2,    1.0045, 0, 0, 0, 0, 0, 0, 0, 0
"M1089155", 12.47, 3,    7310.06,   81.4,    1.0153, 0, 0, 0, 0, 0, 0, 0, 0
"M1089158", 12.47, 3,    7304.77,   81.4,    1.0146, 0, 0, 0, 0, 0, 0, 0, 0
"M1026324", 12.47, 2,    7071.88, -161.9,   0.98227, 0, 0, 0, 0, 0, 0, 0, 0
"M1026323", 12.47, 2,    7068.61, -161.9,   0.98181, 0, 0, 0, 0, 0, 0, 0, 0
"L2804258", 12.47, 2,    7148.76, -167.0,   0.99294, 0, 0, 0, 0, 0, 0, 0, 0
"P829978", 12.47, 1,    7264.51,  -37.5,     1.009, 0, 0, 0, 0, 0, 0, 0, 0
"L2992656", 12.47, 1,    7264.04,  -37.5,     1.009, 0, 0, 0, 0, 0, 0, 0, 0
"L2936271", 12.47, 1,    7171.27,  -38.6,   0.99607, 2,    7216.51, -159.0,    1.0024, 3,    7449.82,   82.2,    1.0348
"M1069544", 12.47, 2,    7300.36, -165.2,     1.014, 0, 0, 0, 0, 0, 0, 0, 0
"L2916598", 12.47, 1,    7288.93,  -44.8,    1.0124, 0, 0, 0, 0, 0, 0, 0, 0
"L2954344", 12.47, 3,    7362.86,   79.3,    1.0227, 0, 0, 0, 0, 0, 0, 0, 0
"L2897767", 12.47, 3,    7362.59,   79.3,    1.0226, 0, 0, 0, 0, 0, 0, 0, 0
"L2876796", 12.47, 1,    7311.01,  -44.1,    1.0155, 0, 0, 0, 0, 0, 0, 0, 0
"M1047756", 12.47, 1,    7310.26,  -44.1,    1.0154, 0, 0, 0, 0, 0, 0, 0, 0
"L3122810", 12.47, 2,    7123.98, -167.0,    0.9895, 0, 0, 0, 0, 0, 0, 0, 0
"M1108379", 12.47, 1,    6878.98,  -40.4,   0.95547, 2,    7074.87, -161.4,   0.98268, 3,     7459.3,   81.8,    1.0361
"N1140822", 12.47, 3,    7321.56,   79.8,    1.0169, 0, 0, 0, 0, 0, 0, 0, 0
"L2860478", 12.47, 2,    7248.75, -167.1,    1.0068, 0, 0, 0, 0, 0, 0, 0, 0
"L2822858", 12.47, 2,    7248.59, -167.1,    1.0068, 0, 0, 0, 0, 0, 0, 0, 0
"L2841620", 12.47, 2,    7241.65, -161.6,    1.0058, 0, 0, 0, 0, 0, 0, 0, 0
"L3727709", 12.47, 1,    7322.03,  -44.4,     1.017, 0, 0, 0, 0, 0, 0, 0, 0
"L3727710", 12.47, 1,    7321.85,  -44.4,     1.017, 0, 0, 0, 0, 0, 0, 0, 0
"N1136667", 12.47, 1,    7401.72,  -44.4,    1.0281, 2,    7425.13, -166.4,    1.0313, 3,    7478.75,   79.7,    1.0388
"196-29519", 12.47, 1,    7397.92,  -44.4,    1.0276, 2,    7421.89, -166.4,    1.0309, 3,     7477.6,   79.7,    1.0386
"N1144666", 12.47, 3,    7366.02,   79.5,    1.0231, 0, 0, 0, 0, 0, 0, 0, 0
"M1125989", 12.47, 1,    6917.92,  -40.3,   0.96088, 2,    7103.02, -161.2,   0.98659, 3,    7460.85,   81.8,    1.0363
"L2898495", 12.47, 1,    6876.25,  -40.4,   0.95509, 2,    7070.09, -161.5,   0.98202, 3,    7457.74,   81.8,    1.0359
"L3179674", 12.47, 2,    7386.06, -156.4,    1.0259, 0, 0, 0, 0, 0, 0, 0, 0
"REGXFMR_190-7361", 12.47, 1,    6963.17,  -39.9,   0.96717, 2,    6945.87, -160.4,   0.96476, 3,    7253.05,   80.7,    1.0074
"M1069249", 12.47, 3,    7324.71,   78.9,    1.0174, 0, 0, 0, 0, 0, 0, 0, 0
"L2803194", 12.47, 3,    7324.29,   78.9,    1.0173, 0, 0, 0, 0, 0, 0, 0, 0
"M1186065", 12.47, 1,    7366.47,  -36.4,    1.0232, 2,    7389.47, -156.4,    1.0264, 3,    7510.09,   84.2,    1.0431
"M1186064", 12.47, 1,    7366.38,  -36.4,    1.0232, 2,    7389.22, -156.4,    1.0263, 3,    7510.18,   84.2,    1.0431
"D6231996-1_INT", 12.47, 2,    7277.08, -165.3,    1.0108, 0, 0, 0, 0, 0, 0, 0, 0
"E206614", 12.47, 2,    7277.04, -165.3,    1.0108, 0, 0, 0, 0, 0, 0, 0, 0
"M1209776", 12.47, 1,    7366.35,  -36.4,    1.0232, 2,    7389.14, -156.4,    1.0263, 3,    7510.13,   84.2,    1.0431
"M1209775", 12.47, 1,    7366.33,  -36.4,    1.0232, 2,    7389.08, -156.4,    1.0263, 3,    7510.06,   84.2,    1.0431
"L2804261", 12.47, 3,    7410.64,   79.9,    1.0293, 0, 0, 0, 0, 0, 0, 0, 0
"L3178980", 12.47, 3,    7410.49,   79.9,    1.0293, 0, 0, 0, 0, 0, 0, 0, 0
"M1047835", 12.47, 2,    7119.52, -167.0,   0.98888, 0, 0, 0, 0, 0, 0, 0, 0
"M1047836", 12.47, 2,     7118.9, -167.0,    0.9888, 0, 0, 0, 0, 0, 0, 0, 0
"M1125962", 12.47, 1,    6999.55,  -39.7,   0.97222, 2,    7144.23, -160.4,   0.99231, 3,    7460.97,   82.1,    1.0363
"L3123452", 12.47, 1,    6982.36,  -39.8,   0.96983, 2,     7135.1, -160.6,   0.99105, 3,    7460.92,   82.0,    1.0363
"P893610", 12.47, 2,    7179.22, -159.4,   0.99717, 0, 0, 0, 0, 0, 0, 0, 0
"M1108302", 12.47, 2,    7178.45, -159.4,   0.99707, 0, 0, 0, 0, 0, 0, 0, 0
"P829797", 12.47, 1,    6843.38,  -40.9,   0.95053, 0, 0, 0, 0, 0, 0, 0, 0
"L2841629", 12.47, 3,    7433.88,   80.5,    1.0325, 0, 0, 0, 0, 0, 0, 0, 0
"L3254218", 12.47, 1,     7302.9,  -40.8,    1.0144, 2,    7259.04, -161.6,    1.0083, 3,    7432.73,   79.9,    1.0324
"L3778577", 12.47, 3,    7356.19,   79.2,    1.0218, 0, 0, 0, 0, 0, 0, 0, 0
"L2820531", 12.47, 1,     7344.9,  -44.4,    1.0202, 2,    7384.56, -166.3,    1.0257, 3,    7417.86,   79.7,    1.0303
"L3626914", 12.47, 3,    7429.15,   80.5,    1.0319, 0, 0, 0, 0, 0, 0, 0, 0
"L2955077", 12.47, 1,    7165.91,  -38.4,   0.99533, 2,    7238.55, -158.8,    1.0054, 3,    7468.82,   82.7,    1.0374
"M1166374", 12.47, 1,    7263.46,  -37.5,    1.0089, 2,    7313.04, -157.7,    1.0158, 3,    7488.27,   83.4,    1.0401
"N1139552", 12.47, 1,    7220.18,  -44.6,    1.0029, 2,    7376.01, -166.2,    1.0245, 3,     7344.6,   79.8,    1.0201
"P827533", 12.47, 2,    7265.38, -161.5,    1.0091, 0, 0, 0, 0, 0, 0, 0, 0
"N1139538", 12.47, 2,    7264.82, -161.5,    1.0091, 0, 0, 0, 0, 0, 0, 0, 0
"L3160098", 12.47, 1,    7305.19,  -42.6,    1.0147, 2,    7384.55, -164.2,    1.0257, 3,    7508.16,   80.6,    1.0429
"M1089213", 12.47, 1,     7295.4,  -42.7,    1.0133, 2,    7378.45, -164.4,    1.0248, 3,    7508.64,   80.6,    1.0429
"L2820590", 12.47, 3,    7405.58,   81.6,    1.0286, 0, 0, 0, 0, 0, 0, 0, 0
"L3104125", 12.47, 1,    6990.63,  -39.8,   0.97098, 2,    6979.59, -160.2,   0.96945, 3,    7277.28,   80.8,    1.0108
"Q14411", 12.47, 1,     7305.1,  -44.3,    1.0147, 2,    7255.53, -166.7,    1.0078, 3,     7356.6,   79.1,    1.0218
"L3118855", 12.47, 1,    7287.92,  -42.7,    1.0123, 2,     7373.9, -164.4,    1.0242, 3,    7509.11,   80.6,     1.043
"L3231255", 12.47, 1,    7283.19,  -42.8,    1.0116, 2,    7371.07, -164.5,    1.0238, 3,    7509.45,   80.5,     1.043
"D5861005-2_INT", 12.47, 1,    7154.76,  -38.5,   0.99378, 2,    7232.16, -158.9,    1.0045, 3,    7468.02,   82.6,    1.0373
"M1027071", 12.47, 3,    7348.33,   79.4,    1.0207, 0, 0, 0, 0, 0, 0, 0, 0
"L3235241", 12.47, 3,    7348.28,   79.4,    1.0207, 0, 0, 0, 0, 0, 0, 0, 0
"L2729409", 12.47, 2,    7231.43, -167.2,    1.0044, 0, 0, 0, 0, 0, 0, 0, 0
"L2841624", 12.47, 2,     7231.3, -167.2,    1.0044, 0, 0, 0, 0, 0, 0, 0, 0
"L3235254", 12.47, 1,    7329.16,  -44.6,     1.018, 2,    7392.31, -166.6,    1.0268, 3,    7453.69,   79.7,    1.0353
"M1026855", 12.47, 1,    7321.28,  -44.7,    1.0169, 2,    7388.98, -166.6,    1.0263, 3,    7451.68,   79.7,     1.035
"M1026851", 12.47, 1,    7281.47,  -44.8,    1.0114, 2,    7367.39, -166.8,    1.0233, 3,    7441.17,   79.6,    1.0336
"M1069466", 12.47, 1,    7312.33,  -44.4,    1.0157, 0, 0, 0, 0, 0, 0, 0, 0
"M1069524", 12.47, 1,    7182.29,  -43.5,    0.9976, 0, 0, 0, 0, 0, 0, 0, 0
"M1027091", 12.47, 1,    7135.13,  -45.0,   0.99105, 0, 0, 0, 0, 0, 0, 0, 0
"M1027092", 12.47, 1,    7135.13,  -45.0,   0.99105, 0, 0, 0, 0, 0, 0, 0, 0
"L2766747", 12.47, 1,    7179.77,  -44.9,   0.99725, 0, 0, 0, 0, 0, 0, 0, 0
"P827560", 12.47, 1,     7184.6,  -44.7,   0.99792, 0, 0, 0, 0, 0, 0, 0, 0
"L2822877", 12.47, 1,    7294.92,  -44.3,    1.0132, 2,    7212.05, -166.9,    1.0017, 3,    7342.98,   79.0,    1.0199
"N1138598", 12.47, 1,    7294.96,  -44.3,    1.0133, 2,    7210.91, -166.9,    1.0016, 3,    7342.66,   79.0,    1.0199
"M1009715", 12.47, 1,    7187.09,  -44.9,   0.99827, 0, 0, 0, 0, 0, 0, 0, 0
"M1009705", 12.47, 1,    7185.22,  -44.9,   0.99801, 0, 0, 0, 0, 0, 0, 0, 0
"L3198347", 12.47, 3,    7489.23,   83.6,    1.0402, 0, 0, 0, 0, 0, 0, 0, 0
"M1108489", 12.47, 1,     6823.1,  -41.0,   0.94771, 0, 0, 0, 0, 0, 0, 0, 0
"M1108492", 12.47, 1,    6823.06,  -41.0,   0.94771, 0, 0, 0, 0, 0, 0, 0, 0
"L3226771", 12.47, 1,    7189.85,  -44.6,   0.99865, 0, 0, 0, 0, 0, 0, 0, 0
"L3189190", 12.47, 1,    7189.58,  -44.6,   0.99861, 0, 0, 0, 0, 0, 0, 0, 0
"L2991918", 12.47, 2,    7015.27, -162.0,    0.9744, 0, 0, 0, 0, 0, 0, 0, 0
"L2954339", 12.47, 2,    7001.18, -162.1,   0.97245, 0, 0, 0, 0, 0, 0, 0, 0
"L3048200", 12.47, 2,    7000.52, -162.1,   0.97235, 0, 0, 0, 0, 0, 0, 0, 0
"L3160861", 12.47, 3,    7464.45,   82.4,    1.0368, 0, 0, 0, 0, 0, 0, 0, 0
"N1142098", 12.47, 1,    6843.34,  -40.9,   0.95052, 0, 0, 0, 0, 0, 0, 0, 0
"M1047795", 12.47, 2,     7152.8, -166.9,   0.99351, 0, 0, 0, 0, 0, 0, 0, 0
"M1047552", 12.47, 1,     7387.8,  -44.4,    1.0261, 2,    7413.99, -166.4,    1.0298, 3,    7474.32,   79.7,    1.0382
"L2804283", 12.47, 1,    7382.91,  -40.3,    1.0255, 0, 0, 0, 0, 0, 0, 0, 0
"L2916627", 12.47, 1,    7382.02,  -40.3,    1.0253, 0, 0, 0, 0, 0, 0, 0, 0
"L3029498", 12.47, 1,     7049.2,  -39.5,   0.97912, 2,     7047.5, -159.9,   0.97888, 3,    7325.98,   81.1,    1.0176
"M1047773", 12.47, 2,    7164.67, -166.9,   0.99515, 0, 0, 0, 0, 0, 0, 0, 0
"L2973152", 12.47, 2,    7161.08, -166.9,   0.99465, 0, 0, 0, 0, 0, 0, 0, 0
"L2822870", 12.47, 3,    7387.17,   79.7,    1.0261, 0, 0, 0, 0, 0, 0, 0, 0
"M1166369", 12.47, 1,    7264.54,  -37.5,     1.009, 0, 0, 0, 0, 0, 0, 0, 0
"L2839305", 12.47, 1,    7264.18,  -37.5,     1.009, 0, 0, 0, 0, 0, 0, 0, 0
"L2710508", 12.47, 2,    7118.02, -167.0,   0.98867, 0, 0, 0, 0, 0, 0, 0, 0
"M1026861", 12.47, 1,     7318.4,  -44.7,    1.0165, 2,    7387.76, -166.6,    1.0261, 3,    7450.94,   79.7,    1.0349
"M1026858", 12.47, 1,    7305.72,  -44.7,    1.0147, 2,     7382.4, -166.7,    1.0254, 3,    7447.71,   79.7,    1.0345
"L3082992", 12.47, 1,    7131.16,  -44.8,    0.9905, 0, 0, 0, 0, 0, 0, 0, 0
"M1010011", 12.47, 1,    7106.77,  -45.1,   0.98711, 0, 0, 0, 0, 0, 0, 0, 0
"L3214069", 12.47, 1,    7008.28,  -39.6,   0.97343, 2,    7148.98, -160.3,   0.99297, 3,    7461.12,   82.1,    1.0363
"M1026655", 12.47, 1,    7181.32,  -44.7,   0.99747, 2,    7373.21, -166.2,    1.0241, 3,    7306.11,   79.8,    1.0148
"N1141475", 12.47, 3,    7306.05,   79.8,    1.0148, 0, 0, 0, 0, 0, 0, 0, 0
"L3197643", 12.47, 2,    7079.39, -161.9,   0.98331, 0, 0, 0, 0, 0, 0, 0, 0
"M1026339", 12.47, 2,    7079.21, -161.9,   0.98328, 0, 0, 0, 0, 0, 0, 0, 0
"M1108268", 12.47, 2,    7440.51, -160.4,    1.0335, 0, 0, 0, 0, 0, 0, 0, 0
"M1069310", 12.47, 1,    7299.49,  -44.3,    1.0139, 2,    7207.32, -166.8,    1.0011, 3,    7326.84,   78.9,    1.0177
"M1047423", 12.47, 1,    7137.58,  -44.7,   0.99139, 0, 0, 0, 0, 0, 0, 0, 0
"M1047420", 12.47, 1,    7136.54,  -44.8,   0.99125, 0, 0, 0, 0, 0, 0, 0, 0
"M1069613", 12.47, 2,    7246.93, -165.3,    1.0066, 0, 0, 0, 0, 0, 0, 0, 0
"M1026823", 12.47, 1,    7269.88,  -44.8,    1.0098, 0, 0, 0, 0, 0, 0, 0, 0
"L2879087", 12.47, 1,    7269.82,  -44.8,    1.0098, 0, 0, 0, 0, 0, 0, 0, 0
"D5806920-1_INT", 12.47, 2,    7289.39, -167.0,    1.0125, 0, 0, 0, 0, 0, 0, 0, 0
"M1027039", 12.47, 1,    7150.19,  -45.0,   0.99314, 2,    7289.42, -167.0,    1.0125, 3,    7368.42,   79.5,    1.0235
"L3552667", 12.47, 3,    7463.35,   82.4,    1.0366, 0, 0, 0, 0, 0, 0, 0, 0
"M1026890", 12.47, 1,    7288.03,  -44.8,    1.0123, 0, 0, 0, 0, 0, 0, 0, 0
"L2954357", 12.47, 1,    7287.84,  -44.8,    1.0123, 0, 0, 0, 0, 0, 0, 0, 0
"M1069438", 12.47, 1,    7306.79,  -44.4,    1.0149, 2,    7260.98, -166.7,    1.0085, 3,    7357.99,   79.2,     1.022
"L2785530", 12.47, 1,    7183.89,  -44.7,   0.99782, 0, 0, 0, 0, 0, 0, 0, 0
"L2822868", 12.47, 1,    7183.38,  -44.7,   0.99775, 0, 0, 0, 0, 0, 0, 0, 0
"N1139264", 12.47, 1,    7312.31,  -44.4,    1.0157, 0, 0, 0, 0, 0, 0, 0, 0
"P827523", 12.47, 3,    7430.51,   80.5,    1.0321, 0, 0, 0, 0, 0, 0, 0, 0
"M1027087", 12.47, 1,       7136,  -45.0,   0.99117, 0, 0, 0, 0, 0, 0, 0, 0
"L2726983", 12.47, 1,    7135.77,  -45.0,   0.99114, 0, 0, 0, 0, 0, 0, 0, 0
"L2821087", 12.47, 1,    6872.96,  -40.5,   0.95464, 0, 0, 0, 0, 0, 0, 0, 0
"L2673310", 12.47, 1,    7381.63,  -40.3,    1.0253, 0, 0, 0, 0, 0, 0, 0, 0
"L2936212", 12.47, 1,    6843.25,  -40.9,   0.95051, 0, 0, 0, 0, 0, 0, 0, 0
"N1142106", 12.47, 2,    7455.27, -162.9,    1.0355, 0, 0, 0, 0, 0, 0, 0, 0
"L2936213", 12.47, 2,    7455.15, -162.9,    1.0355, 0, 0, 0, 0, 0, 0, 0, 0
"M1027011", 12.47, 1,    7161.27,  -45.0,   0.99468, 2,    7291.16, -167.0,    1.0127, 3,     7377.2,   79.5,    1.0247
"M1209795", 12.47, 3,    7525.81,   84.8,    1.0453, 0, 0, 0, 0, 0, 0, 0, 0
"L2746587", 12.47, 3,    7419.88,   79.6,    1.0306, 0, 0, 0, 0, 0, 0, 0, 0
"N1147858", 12.47, 3,    7419.57,   79.6,    1.0306, 0, 0, 0, 0, 0, 0, 0, 0
"M1108378", 12.47, 1,    6879.25,  -40.4,   0.95551, 2,    7075.63, -161.4,   0.98279, 3,    7459.34,   81.8,    1.0361
"M1047809", 12.47, 2,    7137.64, -166.9,    0.9914, 0, 0, 0, 0, 0, 0, 0, 0
"M1026805", 12.47, 1,    7262.13,  -44.9,    1.0087, 0, 0, 0, 0, 0, 0, 0, 0
"L3120502", 12.47, 1,    7261.11,  -44.9,    1.0086, 0, 0, 0, 0, 0, 0, 0, 0
"M1069526", 12.47, 2,    7299.58, -165.2,    1.0139, 0, 0, 0, 0, 0, 0, 0, 0
"L2673331", 12.47, 2,    7299.43, -165.2,    1.0139, 0, 0, 0, 0, 0, 0, 0, 0
"M1108490", 12.47, 1,    6823.14,  -41.0,   0.94772, 2,     7058.3, -162.1,   0.98038, 3,    7458.73,   81.5,     1.036
"M1009805", 12.47, 1,    7207.04,  -44.9,     1.001, 2,    7279.96, -167.1,    1.0112, 3,    7418.92,   79.6,    1.0305
"L3122816", 12.47, 1,    7229.02,  -44.9,    1.0041, 2,    7320.44, -167.0,    1.0168, 3,    7422.82,   79.6,     1.031
"L3160103", 12.47, 1,    7204.59,  -44.9,    1.0007, 2,    7309.65, -167.0,    1.0153, 3,    7410.03,   79.5,    1.0292
"M1069503", 12.47, 1,    7237.03,  -43.1,    1.0052, 2,    7343.86, -165.0,      1.02, 3,    7512.92,   80.3,    1.0435
"N1134469", 12.47, 1,    7113.88,  -45.1,    0.9881, 0, 0, 0, 0, 0, 0, 0, 0
"M1089200", 12.47, 1,    7312.33,  -42.5,    1.0157, 0, 0, 0, 0, 0, 0, 0, 0
"L3027670", 12.47, 2,    7064.64, -161.5,   0.98126, 0, 0, 0, 0, 0, 0, 0, 0
"L2691941", 12.47, 3,    7347.98,   79.4,    1.0206, 0, 0, 0, 0, 0, 0, 0, 0
"M1125960", 12.47, 1,    7001.29,  -39.6,   0.97246, 2,    7145.17, -160.4,   0.99245, 3,       7461,   82.1,    1.0363
"N1136367", 12.47, 1,     7201.6,  -43.4,    1.0003, 2,    7330.03, -165.4,    1.0181, 3,    7506.95,   80.2,    1.0427
"M1069515", 12.47, 1,    7194.18,  -43.5,   0.99925, 2,     7325.6, -165.4,    1.0175, 3,    7503.94,   80.2,    1.0423
"M1069131", 12.47, 1,    7310.07,  -40.7,    1.0154, 0, 0, 0, 0, 0, 0, 0, 0
"P827534", 12.47, 1,    7310.02,  -40.7,    1.0153, 0, 0, 0, 0, 0, 0, 0, 0
"M1069530", 12.47, 2,    7299.68, -165.2,    1.0139, 0, 0, 0, 0, 0, 0, 0, 0
"M1069184", 12.47, 1,    7425.85,  -40.2,    1.0314, 2,     7402.6, -160.7,    1.0282, 3,    7435.64,   80.4,    1.0328
"L3159645", 12.47, 1,    7352.74,  -44.3,    1.0213, 0, 0, 0, 0, 0, 0, 0, 0
"M1069632", 12.47, 2,    7250.43, -165.3,    1.0071, 0, 0, 0, 0, 0, 0, 0, 0
"P829957", 12.47, 3,    7534.22,   85.1,    1.0465, 0, 0, 0, 0, 0, 0, 0, 0
"L3160863", 12.47, 3,     7523.3,   85.1,     1.045, 0, 0, 0, 0, 0, 0, 0, 0
"P829963", 12.47, 2,    7199.55, -159.1,         1, 0, 0, 0, 0, 0, 0, 0, 0
"M1010014", 12.47, 1,     7107.2,  -45.1,   0.98717, 0, 0, 0, 0, 0, 0, 0, 0
"N1137998", 12.47, 3,    7435.26,   79.6,    1.0327, 0, 0, 0, 0, 0, 0, 0, 0
"L3048199", 12.47, 2,    7118.68, -167.0,   0.98877, 0, 0, 0, 0, 0, 0, 0, 0
"L3067478", 12.47, 1,    6908.42,  -40.3,   0.95956, 2,    7098.58, -161.3,   0.98597, 3,    7460.95,   81.8,    1.0363
"M1125994", 12.47, 1,    6894.05,  -40.4,   0.95757, 2,    7091.76, -161.4,   0.98503, 3,    7461.13,   81.8,    1.0363
"M1047480", 12.47, 1,    7319.93,  -44.4,    1.0167, 2,    7312.93, -166.5,    1.0157, 3,     7376.7,   79.4,    1.0246
"M1069483", 12.47, 1,    7318.73,  -44.4,    1.0166, 2,    7305.89, -166.5,    1.0148, 3,    7373.22,   79.3,    1.0241
"L2841615", 12.47, 1,    7280.71,  -44.8,    1.0113, 0, 0, 0, 0, 0, 0, 0, 0
"L2673305", 12.47, 2,    7446.34, -160.4,    1.0343, 0, 0, 0, 0, 0, 0, 0, 0
"M1047721", 12.47, 1,    7181.44,  -43.5,   0.99748, 0, 0, 0, 0, 0, 0, 0, 0
"M1026366", 12.47, 1,    7167.48,  -40.7,   0.99554, 0, 0, 0, 0, 0, 0, 0, 0
"L3104131", 12.47, 1,     7165.4,  -40.7,   0.99526, 0, 0, 0, 0, 0, 0, 0, 0
"L2973167", 12.47, 1,    7195.76,  -44.6,   0.99947, 2,    7373.64, -166.2,    1.0242, 3,    7328.96,   79.8,     1.018
"M1027055", 12.47, 1,    7147.33,  -45.0,   0.99275, 2,    7290.02, -167.0,    1.0126, 3,    7367.38,   79.5,    1.0233
"N1134475", 12.47, 1,    7263.19,  -42.9,    1.0088, 2,    7359.28, -164.7,    1.0222, 3,    7511.04,   80.5,    1.0433
"L3067447", 12.47, 1,    6843.27,  -40.9,   0.95051, 0, 0, 0, 0, 0, 0, 0, 0
"M1108350", 12.47, 3,    7342.46,   81.5,    1.0198, 0, 0, 0, 0, 0, 0, 0, 0
"L3139598", 12.47, 2,    7222.54, -161.6,    1.0032, 0, 0, 0, 0, 0, 0, 0, 0
"N1140829", 12.47, 3,    7318.98,   79.8,    1.0166, 0, 0, 0, 0, 0, 0, 0, 0
"L3085397", 12.47, 2,    7147.94, -166.9,   0.99283, 0, 0, 0, 0, 0, 0, 0, 0
"N1139540", 12.47, 1,    7397.58,  -40.3,    1.0275, 0, 0, 0, 0, 0, 0, 0, 0
"L2748140", 12.47, 1,    7183.31,  -44.9,   0.99774, 0, 0, 0, 0, 0, 0, 0, 0
"L3141412", 12.47, 1,     7183.2,  -44.9,   0.99773, 0, 0, 0, 0, 0, 0, 0, 0
"M1069619", 12.47, 2,    7262.22, -165.3,    1.0087, 0, 0, 0, 0, 0, 0, 0, 0
"M1047769", 12.47, 2,    7175.67, -166.9,   0.99668, 0, 0, 0, 0, 0, 0, 0, 0
"L3197632", 12.47, 2,    7175.41, -166.9,   0.99665, 0, 0, 0, 0, 0, 0, 0, 0
"L2785524", 12.47, 3,    7417.86,   80.4,    1.0303, 0, 0, 0, 0, 0, 0, 0, 0
"P827495", 12.47, 2,    7203.15, -161.7,    1.0005, 0, 0, 0, 0, 0, 0, 0, 0
"L2991921", 12.47, 3,    7404.64,   79.9,    1.0285, 0, 0, 0, 0, 0, 0, 0, 0
"L2710510", 12.47, 3,    7431.93,   80.2,    1.0323, 0, 0, 0, 0, 0, 0, 0, 0
"L3197628", 12.47, 3,    7431.76,   80.2,    1.0323, 0, 0, 0, 0, 0, 0, 0, 0
"N1140831", 12.47, 3,    7308.99,   79.8,    1.0152, 0, 0, 0, 0, 0, 0, 0, 0
"N1136358", 12.47, 3,    7522.13,   80.3,    1.0448, 0, 0, 0, 0, 0, 0, 0, 0
"L3104119", 12.47, 1,    7319.78,  -44.4,    1.0167, 0, 0, 0, 0, 0, 0, 0, 0
"L2842329", 12.47, 3,    7460.71,   82.1,    1.0363, 0, 0, 0, 0, 0, 0, 0, 0
"M1125961", 12.47, 3,     7460.9,   82.1,    1.0363, 0, 0, 0, 0, 0, 0, 0, 0
"L2973791", 12.47, 1,    6869.79,  -40.6,    0.9542, 2,    7080.57, -161.6,   0.98347, 3,    7460.07,   81.7,    1.0362
"L3179650", 12.47, 1,    6862.09,  -40.7,   0.95313, 2,    7076.96, -161.7,   0.98297, 3,    7459.83,   81.6,    1.0362
"P860843", 12.47, 3,    7423.57,   81.6,    1.0311, 0, 0, 0, 0, 0, 0, 0, 0
"M1026961", 12.47, 1,    7185.68,  -44.9,   0.99807, 0, 0, 0, 0, 0, 0, 0, 0
"L2710516", 12.47, 1,    7184.95,  -44.9,   0.99797, 0, 0, 0, 0, 0, 0, 0, 0
"L3160864", 12.47, 2,    7218.77, -158.9,    1.0027, 0, 0, 0, 0, 0, 0, 0, 0
"M1047623", 12.47, 1,    7129.91,  -43.8,   0.99033, 0, 0, 0, 0, 0, 0, 0, 0
"L2748157", 12.47, 1,    7129.68,  -43.8,   0.99029, 0, 0, 0, 0, 0, 0, 0, 0
"L3048212", 12.47, 1,    7288.95,  -44.8,    1.0124, 0, 0, 0, 0, 0, 0, 0, 0
"L3122824", 12.47, 1,    7167.39,  -40.7,   0.99553, 0, 0, 0, 0, 0, 0, 0, 0
"L2879089", 12.47, 3,     7349.3,   79.5,    1.0208, 0, 0, 0, 0, 0, 0, 0, 0
"L2937757", 12.47, 3,    7437.34,   84.9,     1.033, 0, 0, 0, 0, 0, 0, 0, 0
"L3067448", 12.47, 3,    7437.03,   84.9,     1.033, 0, 0, 0, 0, 0, 0, 0, 0
"193-46661", 12.47, 3,    7467.42,   79.6,    1.0372, 0, 0, 0, 0, 0, 0, 0, 0
"M1069390", 12.47, 1,    7292.45,  -44.3,    1.0129, 0, 0, 0, 0, 0, 0, 0, 0
"L2897801", 12.47, 1,    7291.72,  -44.3,    1.0128, 0, 0, 0, 0, 0, 0, 0, 0
"M1108527", 12.47, 2,       7455, -162.9,    1.0355, 0, 0, 0, 0, 0, 0, 0, 0
"M1009650", 12.47, 1,    7181.36,  -44.7,   0.99747, 2,    7373.19, -166.2,    1.0241, 3,    7305.95,   79.8,    1.0148
"E203026", 12.47, 1,    7181.36,  -44.7,   0.99747, 2,    7373.19, -166.2,    1.0241, 3,    7305.95,   79.8,    1.0148
"M1026779", 12.47, 1,     7181.8,  -44.9,   0.99753, 0, 0, 0, 0, 0, 0, 0, 0
"L2973169", 12.47, 1,     7181.7,  -44.9,   0.99752, 0, 0, 0, 0, 0, 0, 0, 0
"M1026953", 12.47, 2,    7305.07, -167.0,    1.0147, 0, 0, 0, 0, 0, 0, 0, 0
"Q14734", 12.47, 1,    7429.32,  -41.6,    1.0319, 2,    7460.35, -162.9,    1.0362, 3,    7504.38,   81.2,    1.0423
"L3197631", 12.47, 1,    7347.36,  -44.3,    1.0205, 0, 0, 0, 0, 0, 0, 0, 0
"L2748127", 12.47, 1,    7347.28,  -44.3,    1.0205, 0, 0, 0, 0, 0, 0, 0, 0
"M1209814", 12.47, 1,    7537.33,  -34.6,    1.0469, 2,    7528.65, -154.4,    1.0457, 3,    7556.15,   85.8,    1.0495
"M1209811", 12.47, 1,    7524.22,  -34.8,    1.0451, 2,    7517.38, -154.6,    1.0441, 3,    7551.88,   85.6,    1.0489
"L2729408", 12.47, 2,    7325.04, -167.0,    1.0174, 0, 0, 0, 0, 0, 0, 0, 0
"L3048228", 12.47, 3,    7317.88,   81.4,    1.0164, 0, 0, 0, 0, 0, 0, 0, 0
"L2991940", 12.47, 3,    7317.78,   81.4,    1.0164, 0, 0, 0, 0, 0, 0, 0, 0
"M1108395", 12.47, 1,    6868.35,  -40.4,     0.954, 2,    7061.78, -161.5,   0.98086, 3,    7451.28,   81.8,     1.035
"L2728247", 12.47, 1,    6868.26,  -40.4,   0.95398, 2,    7061.55, -161.5,   0.98083, 3,    7451.23,   81.8,     1.035
"L2804271", 12.47, 2,       7300, -165.2,     1.014, 0, 0, 0, 0, 0, 0, 0, 0
"L2916234", 12.47, 1,    7142.93,  -44.7,   0.99213, 0, 0, 0, 0, 0, 0, 0, 0
"L2673316", 12.47, 1,    7018.05,  -39.7,   0.97479, 0, 0, 0, 0, 0, 0, 0, 0
"N1138607", 12.47, 1,    7298.85,  -44.3,    1.0138, 2,    7207.72, -166.8,    1.0011, 3,    7328.93,   78.9,     1.018
"L3159448", 12.47, 1,    7299.46,  -44.3,    1.0139, 2,    7207.34, -166.8,    1.0011, 3,    7326.92,   78.9,    1.0177
"L3048890", 12.47, 3,    7386.77,   84.8,     1.026, 0, 0, 0, 0, 0, 0, 0, 0
"M1166402", 12.47, 3,    7385.67,   84.8,    1.0259, 0, 0, 0, 0, 0, 0, 0, 0
"L3010563", 12.47, 1,    7186.99,  -44.9,   0.99825, 0, 0, 0, 0, 0, 0, 0, 0
"L2841623", 12.47, 1,    7186.93,  -44.9,   0.99825, 0, 0, 0, 0, 0, 0, 0, 0
"M1125940", 12.47, 2,    7218.27, -158.9,    1.0026, 0, 0, 0, 0, 0, 0, 0, 0
"L2991908", 12.47, 1,    7328.28,  -44.2,    1.0179, 0, 0, 0, 0, 0, 0, 0, 0
"L3178973", 12.47, 1,    7328.11,  -44.2,    1.0179, 0, 0, 0, 0, 0, 0, 0, 0
"M1047826", 12.47, 2,    7111.01, -167.0,    0.9877, 0, 0, 0, 0, 0, 0, 0, 0
"M1047767", 12.47, 2,    7175.86, -166.9,   0.99671, 0, 0, 0, 0, 0, 0, 0, 0
"L2879068", 12.47, 2,    7169.81, -166.9,   0.99587, 0, 0, 0, 0, 0, 0, 0, 0
"L3066819", 12.47, 1,    7232.57,  -40.8,    1.0046, 0, 0, 0, 0, 0, 0, 0, 0
"L3104853", 12.47, 3,     7460.4,   82.5,    1.0362, 0, 0, 0, 0, 0, 0, 0, 0
"221-311359", 12.47, 1,    7359.77,  -36.4,    1.0223, 2,    7382.15, -156.5,    1.0254, 3,    7502.81,   84.2,    1.0421
"L3234149", 12.47, 1,    7359.43,  -36.4,    1.0222, 2,    7381.76, -156.5,    1.0253, 3,    7502.39,   84.2,    1.0421
"N1139537", 12.47, 1,    7272.49,  -40.8,    1.0101, 0, 0, 0, 0, 0, 0, 0, 0
"L2673346", 12.47, 1,     7233.2,  -40.8,    1.0047, 2,    7187.04, -161.7,   0.99826, 3,    7413.33,   79.9,    1.0297
"L3254210", 12.47, 3,    7432.07,   80.1,    1.0323, 0, 0, 0, 0, 0, 0, 0, 0
"L2955005", 12.47, 2,    7117.74, -160.9,   0.98864, 0, 0, 0, 0, 0, 0, 0, 0
"M1108372", 12.47, 2,    7117.57, -160.9,   0.98861, 0, 0, 0, 0, 0, 0, 0, 0
"L2936268", 12.47, 3,    7525.71,   84.8,    1.0453, 0, 0, 0, 0, 0, 0, 0, 0
"L2688692", 12.47, 1,    7071.87,  -39.4,   0.98227, 2,    7071.64, -159.8,   0.98223, 3,    7343.94,   81.2,    1.0201
"M1108286", 12.47, 1,    7071.11,  -39.4,   0.98216, 2,    7070.83, -159.8,   0.98212, 3,    7343.33,   81.2,      1.02
"L2804247", 12.47, 2,    7000.23, -162.1,   0.97231, 0, 0, 0, 0, 0, 0, 0, 0
"M1047744", 12.47, 1,    7307.29,  -44.1,     1.015, 0, 0, 0, 0, 0, 0, 0, 0
"L3178971", 12.47, 1,    7307.29,  -44.1,     1.015, 0, 0, 0, 0, 0, 0, 0, 0
"L3728040", 12.47, 1,    7318.55,  -44.4,    1.0165, 0, 0, 0, 0, 0, 0, 0, 0
"L3728041", 12.47, 1,    7318.48,  -44.4,    1.0165, 0, 0, 0, 0, 0, 0, 0, 0
"M1069509", 12.47, 1,    7231.48,  -43.2,    1.0044, 2,    7341.88, -165.1,    1.0198, 3,     7512.2,   80.3,    1.0434
"L2766738", 12.47, 1,    7225.86,  -43.2,    1.0037, 2,    7339.88, -165.1,    1.0195, 3,    7511.47,   80.3,    1.0433
"L3104128", 12.47, 1,    7034.52,  -39.6,   0.97708, 0, 0, 0, 0, 0, 0, 0, 0
"L2673315", 12.47, 1,    7033.72,  -39.6,   0.97697, 0, 0, 0, 0, 0, 0, 0, 0
"L3047289", 12.47, 1,     7035.5,  -39.6,   0.97721, 2,    7032.84, -160.0,   0.97684, 3,    7315.11,   81.1,     1.016
"L2785516", 12.47, 2,    7438.71, -160.4,    1.0332, 0, 0, 0, 0, 0, 0, 0, 0
"L3048963", 12.47, 2,    7218.22, -158.9,    1.0026, 0, 0, 0, 0, 0, 0, 0, 0
"D5799561-2_INT", 12.47, 1,    7175.71,  -38.4,   0.99669, 2,    7237.56, -158.8,    1.0053, 3,    7464.26,   82.6,    1.0368
"M1069199", 12.47, 3,    7425.88,   80.5,    1.0314, 0, 0, 0, 0, 0, 0, 0, 0
"L2785525", 12.47, 3,    7425.74,   80.5,    1.0314, 0, 0, 0, 0, 0, 0, 0, 0
"L3198356", 12.47, 3,    7342.22,   81.5,    1.0198, 0, 0, 0, 0, 0, 0, 0, 0
"L3197641", 12.47, 1,    7283.69,  -44.5,    1.0117, 0, 0, 0, 0, 0, 0, 0, 0
"L2973161", 12.47, 1,    7283.36,  -44.5,    1.0116, 0, 0, 0, 0, 0, 0, 0, 0
"E183493", 12.47, 1,    7173.71,  -38.9,   0.99641, 2,    7192.24, -159.2,   0.99898, 3,    7430.83,   81.8,    1.0321
"M1125902", 12.47, 1,    7173.93,  -38.9,   0.99644, 2,    7189.82, -159.2,   0.99865, 3,    7428.67,   81.8,    1.0318
