Bus, BasekV, Node1, Magnitude1, Angle1, pu1, Node2, Magnitude2, Angle2, pu2, Node3, Magnitude3, Angle3, pu3
"L3085402", 12.47, 1,    7158.83,  -40.7,   0.99434, 0, 0, 0, 0, 0, 0, 0, 0
"M1026394", 12.47, 1,    7158.69,  -40.7,   0.99432, 0, 0, 0, 0, 0, 0, 0, 0
"M1047768", 12.47, 2,    7176.42, -166.9,   0.99679, 0, 0, 0, 0, 0, 0, 0, 0
"P827554", 12.47, 2,    7176.16, -166.9,   0.99675, 0, 0, 0, 0, 0, 0, 0, 0
"L2991909", 12.47, 1,    7249.78,  -44.9,     1.007, 0, 0, 0, 0, 0, 0, 0, 0
"M1026736", 12.47, 2,    7104.78, -167.1,   0.98684, 0, 0, 0, 0, 0, 0, 0, 0
"M1026986", 12.47, 1,     7177.1,  -45.0,   0.99688, 2,    7297.72, -167.0,    1.0136, 3,    7391.01,   79.5,    1.0266
"M1026997", 12.47, 1,    7173.33,  -45.0,   0.99636, 2,    7295.44, -167.0,    1.0133, 3,    7387.08,   79.5,     1.026
"M4118755", 12.47, 1,    7451.18,  -35.6,     1.035, 0, 0, 0, 0, 0, 0, 0, 0
"M1026978", 12.47, 1,    7180.75,  -44.9,   0.99739, 2,    7299.94, -167.0,    1.0139, 3,    7394.81,   79.5,    1.0271
"M1026979", 12.47, 1,    7180.63,  -44.9,   0.99737, 2,    7299.86, -167.0,    1.0139, 3,    7394.69,   79.5,    1.0271
"L3082981", 12.47, 3,    7281.01,   81.4,    1.0113, 0, 0, 0, 0, 0, 0, 0, 0
"L3235275", 12.47, 1,     7183.4,  -40.7,   0.99776, 2,     7114.4, -161.8,   0.98817, 3,    7414.04,   80.0,    1.0298
"M1026347", 12.47, 1,    7179.09,  -40.7,   0.99716, 2,    7108.83, -161.8,    0.9874, 3,    7415.17,   80.0,    1.0299
"L2915534", 12.47, 1,    7297.76,  -44.3,    1.0136, 0, 0, 0, 0, 0, 0, 0, 0
"L2710519", 12.47, 1,    7232.94,  -40.8,    1.0046, 0, 0, 0, 0, 0, 0, 0, 0
"M1026820", 12.47, 1,    7269.97,  -44.8,    1.0098, 0, 0, 0, 0, 0, 0, 0, 0
"L3141403", 12.47, 1,    7268.86,  -44.8,    1.0096, 0, 0, 0, 0, 0, 0, 0, 0
"L3197633", 12.47, 1,    7309.28,  -44.1,    1.0152, 0, 0, 0, 0, 0, 0, 0, 0
"M1069500", 12.47, 1,    7130.71,  -43.8,   0.99044, 2,    7283.34, -165.7,    1.0116, 3,    7473.65,   80.0,    1.0381
"M1069382", 12.47, 1,    7294.85,  -44.3,    1.0132, 2,    7213.98, -166.9,     1.002, 3,    7343.49,   79.0,      1.02
"N1147866", 12.47, 1,    7184.47,  -44.7,    0.9979, 0, 0, 0, 0, 0, 0, 0, 0
"L2710537", 12.47, 2,    7005.27, -162.0,   0.97301, 0, 0, 0, 0, 0, 0, 0, 0
"M1026935", 12.47, 2,    7304.19, -167.0,    1.0145, 0, 0, 0, 0, 0, 0, 0, 0
"M1108364", 12.47, 3,     7309.3,   81.4,    1.0152, 0, 0, 0, 0, 0, 0, 0, 0
"L2897789", 12.47, 2,    7249.89, -165.3,     1.007, 0, 0, 0, 0, 0, 0, 0, 0
"M1026466", 12.47, 2,    7203.14, -161.7,    1.0005, 0, 0, 0, 0, 0, 0, 0, 0
"L3160878", 12.47, 3,    7399.11,   81.6,    1.0277, 0, 0, 0, 0, 0, 0, 0, 0
"L2917336", 12.47, 3,     7398.8,   81.6,    1.0277, 0, 0, 0, 0, 0, 0, 0, 0
"M1026977", 12.47, 1,    7182.23,  -44.9,   0.99759, 2,     7300.9, -167.0,    1.0141, 3,    7396.33,   79.5,    1.0273
"P895082", 12.47, 2,    7455.35, -162.9,    1.0355, 0, 0, 0, 0, 0, 0, 0, 0
"L3214112", 12.47, 2,    7111.95, -167.1,   0.98783, 0, 0, 0, 0, 0, 0, 0, 0
"L3160104", 12.47, 2,    7110.13, -167.1,   0.98758, 0, 0, 0, 0, 0, 0, 0, 0
"L2973144", 12.47, 3,    7422.11,   80.5,    1.0309, 0, 0, 0, 0, 0, 0, 0, 0
"L2748152", 12.47, 2,    7299.78, -167.0,    1.0139, 0, 0, 0, 0, 0, 0, 0, 0
"M1108387", 12.47, 1,    6868.84,  -40.4,   0.95406, 2,    7062.45, -161.5,   0.98096, 3,    7451.72,   81.8,     1.035
"L2955055", 12.47, 2,    7194.61, -159.1,   0.99931, 0, 0, 0, 0, 0, 0, 0, 0
"L2991907", 12.47, 1,    7394.86,  -40.3,    1.0271, 0, 0, 0, 0, 0, 0, 0, 0
"M1047812", 12.47, 2,    7134.68, -166.9,   0.99099, 0, 0, 0, 0, 0, 0, 0, 0
"M4350438", 12.47, 2,    7133.88, -166.9,   0.99088, 0, 0, 0, 0, 0, 0, 0, 0
"N1142103", 12.47, 1,    6804.03,  -41.2,   0.94506, 2,     7048.9, -162.3,   0.97907, 3,     7458.4,   81.4,     1.036
"L3104830", 12.47, 1,    6802.74,  -41.2,   0.94488, 2,    7048.27, -162.3,   0.97899, 3,    7458.38,   81.4,     1.036
"L3197626", 12.47, 3,    7295.27,   81.4,    1.0133, 0, 0, 0, 0, 0, 0, 0, 0
"M1047483", 12.47, 1,    7320.85,  -44.4,    1.0168, 2,     7317.8, -166.5,    1.0164, 3,    7379.14,   79.4,    1.0249
"M4277837", 12.47, 1,    7299.19,  -44.3,    1.0138, 2,    7233.51, -166.8,    1.0047, 3,    7349.88,   79.1,    1.0209
"L3160102", 12.47, 1,    7236.04,  -44.9,    1.0051, 2,    7311.13, -167.0,    1.0155, 3,    7427.76,   79.6,    1.0317
"P827514", 12.47, 1,    7233.65,  -44.9,    1.0047, 2,     7306.8, -167.0,    1.0149, 3,    7427.07,   79.6,    1.0316
"L3160793", 12.47, 3,       7460,   81.8,    1.0362, 0, 0, 0, 0, 0, 0, 0, 0
"N1147860", 12.47, 3,    7423.66,   79.6,    1.0311, 0, 0, 0, 0, 0, 0, 0, 0
"L3177881", 12.47, 3,    7423.63,   79.6,    1.0311, 0, 0, 0, 0, 0, 0, 0, 0
"D5835167-6_INT", 12.47, 1,    7182.12,  -44.7,   0.99758, 2,    7373.48, -166.2,    1.0242, 3,    7311.89,   79.8,    1.0156
"Q14414", 12.47, 1,    7182.12,  -44.7,   0.99758, 2,    7373.48, -166.2,    1.0242, 3,    7311.88,   79.8,    1.0156
"L3048221", 12.47, 1,    7182.26,  -44.7,    0.9976, 2,    7373.52, -166.2,    1.0242, 3,    7312.88,   79.8,    1.0157
"L2748128", 12.47, 3,    7281.51,   81.4,    1.0114, 0, 0, 0, 0, 0, 0, 0, 0
"L2913406", 12.47, 2,    7119.18, -167.1,   0.98884, 0, 0, 0, 0, 0, 0, 0, 0
"M1069563", 12.47, 1,    7231.07,  -43.1,    1.0044, 0, 0, 0, 0, 0, 0, 0, 0
"N1136360", 12.47, 1,    7231.03,  -43.1,    1.0044, 0, 0, 0, 0, 0, 0, 0, 0
"M1166366", 12.47, 1,    7290.18,  -37.2,    1.0126, 2,    7332.76, -157.3,    1.0185, 3,    7493.39,   83.6,    1.0408
"196-29518", 12.47, 1,    7233.39,  -44.9,    1.0047, 2,    7322.53, -167.0,    1.0171, 3,    7425.03,   79.6,    1.0313
"L2805035", 12.47, 1,    7263.44,  -37.5,    1.0089, 0, 0, 0, 0, 0, 0, 0, 0
"M1026713", 12.47, 1,    7184.17,  -44.7,   0.99786, 0, 0, 0, 0, 0, 0, 0, 0
"L2991922", 12.47, 1,    7278.51,  -40.8,     1.011, 2,    7237.36, -161.6,    1.0053, 3,    7425.84,   79.9,    1.0314
"L3104145", 12.47, 2,    7274.42, -165.3,    1.0104, 0, 0, 0, 0, 0, 0, 0, 0
"M1027013", 12.47, 1,    7157.57,  -45.0,   0.99417, 2,    7290.16, -167.0,    1.0126, 3,    7374.47,   79.5,    1.0243
"L3649298", 12.47, 1,    7332.55,  -44.6,    1.0185, 0, 0, 0, 0, 0, 0, 0, 0
"M1047388", 12.47, 2,    7220.68, -161.6,    1.0029, 0, 0, 0, 0, 0, 0, 0, 0
"L3048211", 12.47, 1,     7260.6,  -40.8,    1.0085, 0, 0, 0, 0, 0, 0, 0, 0
"L2766725", 12.47, 3,     7387.1,   79.7,     1.026, 0, 0, 0, 0, 0, 0, 0, 0
"L2673311", 12.47, 1,    7256.46,  -44.9,    1.0079, 0, 0, 0, 0, 0, 0, 0, 0
"L3008279", 12.47, 1,    7129.82,  -43.8,   0.99031, 0, 0, 0, 0, 0, 0, 0, 0
"L2785537", 12.47, 1,    7129.69,  -43.8,    0.9903, 0, 0, 0, 0, 0, 0, 0, 0
"P827498", 12.47, 1,     7354.3,  -42.2,    1.0215, 0, 0, 0, 0, 0, 0, 0, 0
"N1136032", 12.47, 1,    7354.13,  -42.2,    1.0215, 0, 0, 0, 0, 0, 0, 0, 0
"M1009834", 12.47, 2,    7237.44, -167.2,    1.0053, 0, 0, 0, 0, 0, 0, 0, 0
"221-240991", 12.47, 1,    7181.43,  -44.7,   0.99748, 0, 0, 0, 0, 0, 0, 0, 0
"L3066817", 12.47, 1,    7180.88,  -44.7,   0.99741, 0, 0, 0, 0, 0, 0, 0, 0
"L2673319", 12.47, 1,    7181.38,  -44.7,   0.99747, 2,    7373.29, -166.2,    1.0241, 3,    7307.26,   79.8,     1.015
"N1136993", 12.47, 1,    7378.15,  -44.4,    1.0248, 0, 0, 0, 0, 0, 0, 0, 0
"L3104121", 12.47, 1,    7381.37,  -40.3,    1.0253, 0, 0, 0, 0, 0, 0, 0, 0
"L3104113", 12.47, 1,    7381.31,  -40.3,    1.0252, 0, 0, 0, 0, 0, 0, 0, 0
"L3104856", 12.47, 1,    7263.64,  -37.5,    1.0089, 0, 0, 0, 0, 0, 0, 0, 0
"L2785518", 12.47, 3,    7420.33,   80.5,    1.0307, 0, 0, 0, 0, 0, 0, 0, 0
"M1108393", 12.47, 1,    6868.62,  -40.5,   0.95403, 0, 0, 0, 0, 0, 0, 0, 0
"M1069494", 12.47, 3,    7358.84,   79.3,    1.0221, 0, 0, 0, 0, 0, 0, 0, 0
"L2745806", 12.47, 3,    7358.73,   79.3,    1.0221, 0, 0, 0, 0, 0, 0, 0, 0
"193-48013", 12.47, 1,    7297.76,  -44.3,    1.0136, 0, 0, 0, 0, 0, 0, 0, 0
"L3157710", 12.47, 2,    7156.02, -166.9,   0.99395, 0, 0, 0, 0, 0, 0, 0, 0
"M1089176", 12.47, 3,    7265.44,   81.3,    1.0092, 0, 0, 0, 0, 0, 0, 0, 0
"M1089179", 12.47, 3,    7264.75,   81.3,    1.0091, 0, 0, 0, 0, 0, 0, 0, 0
"M1108257", 12.47, 2,    7431.93, -160.4,    1.0323, 0, 0, 0, 0, 0, 0, 0, 0
"M1108340", 12.47, 3,     7351.2,   81.5,    1.0211, 0, 0, 0, 0, 0, 0, 0, 0
"L2916605", 12.47, 3,    7351.18,   81.5,    1.0211, 0, 0, 0, 0, 0, 0, 0, 0
"196-29521", 12.47, 2,    7328.93, -165.2,     1.018, 0, 0, 0, 0, 0, 0, 0, 0
"L2804245", 12.47, 2,       7234, -167.2,    1.0048, 0, 0, 0, 0, 0, 0, 0, 0
"N1140527", 12.47, 3,    7460.07,   79.6,    1.0362, 0, 0, 0, 0, 0, 0, 0, 0
"L3254915", 12.47, 2,    7218.18, -158.9,    1.0026, 0, 0, 0, 0, 0, 0, 0, 0
"L3727708", 12.47, 1,    7322.46,  -44.4,    1.0171, 0, 0, 0, 0, 0, 0, 0, 0
"L3160105", 12.47, 3,    7404.21,   80.4,    1.0284, 0, 0, 0, 0, 0, 0, 0, 0
"L3235251", 12.47, 3,    7404.11,   80.4,    1.0284, 0, 0, 0, 0, 0, 0, 0, 0
"M1142798", 12.47, 2,    7209.48, -159.0,    1.0014, 0, 0, 0, 0, 0, 0, 0, 0
"M1142801", 12.47, 2,    7209.34, -159.0,    1.0014, 0, 0, 0, 0, 0, 0, 0, 0
"M1010016", 12.47, 1,    7108.54,  -45.1,   0.98736, 0, 0, 0, 0, 0, 0, 0, 0
"L3251807", 12.47, 1,     7108.3,  -45.1,   0.98732, 0, 0, 0, 0, 0, 0, 0, 0
"L2992657", 12.47, 1,    7168.22,  -38.6,   0.99565, 0, 0, 0, 0, 0, 0, 0, 0
"M1069597", 12.47, 2,    7246.28, -165.3,    1.0065, 0, 0, 0, 0, 0, 0, 0, 0
"L3197653", 12.47, 2,    7246.09, -165.3,    1.0065, 0, 0, 0, 0, 0, 0, 0, 0
"L2991929", 12.47, 2,    7262.04, -165.3,    1.0087, 0, 0, 0, 0, 0, 0, 0, 0
"M3949154", 12.47, 1,    7319.36,  -44.4,    1.0166, 0, 0, 0, 0, 0, 0, 0, 0
"L2895449", 12.47, 1,     7343.8,  -44.3,      1.02, 2,     7297.3, -166.6,    1.0136, 3,    7480.74,   79.7,    1.0391
"M1069463", 12.47, 2,    7280.22, -166.6,    1.0112, 0, 0, 0, 0, 0, 0, 0, 0
"L3086074", 12.47, 3,    7459.67,   82.5,    1.0361, 0, 0, 0, 0, 0, 0, 0, 0
"N1138595", 12.47, 2,    7208.67, -166.9,    1.0013, 0, 0, 0, 0, 0, 0, 0, 0
"M3036167", 12.47, 2,    7197.77, -166.9,   0.99975, 0, 0, 0, 0, 0, 0, 0, 0
"L3143999", 12.47, 1,    7298.03,  -44.3,    1.0137, 2,    7208.23, -166.8,    1.0012, 3,    7331.58,   78.9,    1.0183
"M1069451", 12.47, 3,     7263.6,   81.3,    1.0089, 0, 0, 0, 0, 0, 0, 0, 0
"L3160115", 12.47, 2,    7297.96, -165.2,    1.0137, 0, 0, 0, 0, 0, 0, 0, 0
"L2935567", 12.47, 2,    7297.83, -165.2,    1.0137, 0, 0, 0, 0, 0, 0, 0, 0
"L3253570", 12.47, 3,    7437.84,   84.9,    1.0331, 0, 0, 0, 0, 0, 0, 0, 0
"N1137989", 12.47, 3,    7491.56,   79.7,    1.0406, 0, 0, 0, 0, 0, 0, 0, 0
"L3122814", 12.47, 3,     7491.5,   79.7,    1.0406, 0, 0, 0, 0, 0, 0, 0, 0
"L2935556", 12.47, 2,    7304.03, -167.0,    1.0145, 0, 0, 0, 0, 0, 0, 0, 0
"M1009651", 12.47, 1,    7181.36,  -44.7,   0.99747, 2,    7373.19, -166.2,    1.0241, 3,    7305.95,   79.8,    1.0148
"N1141474", 12.47, 1,    7181.31,  -44.7,   0.99747, 0, 0, 0, 0, 0, 0, 0, 0
"M1047737", 12.47, 1,     7328.5,  -44.2,    1.0179, 2,    7245.85, -166.7,    1.0064, 3,    7491.58,   79.7,    1.0406
"M1026387", 12.47, 1,    7160.06,  -40.7,   0.99451, 0, 0, 0, 0, 0, 0, 0, 0
"M1166361", 12.47, 1,    7263.72,  -37.5,    1.0089, 0, 0, 0, 0, 0, 0, 0, 0
"L2692661", 12.47, 1,    7263.56,  -37.5,    1.0089, 0, 0, 0, 0, 0, 0, 0, 0
"M1047522", 12.47, 1,    7440.09,  -44.2,    1.0334, 2,    7456.25, -166.2,    1.0357, 3,       7495,   79.8,     1.041
"N1136664", 12.47, 1,    7440.07,  -44.2,    1.0334, 0, 0, 0, 0, 0, 0, 0, 0
"M1026320", 12.47, 2,    7061.81, -161.9,   0.98087, 0, 0, 0, 0, 0, 0, 0, 0
"L2879079", 12.47, 2,    7061.71, -161.9,   0.98085, 0, 0, 0, 0, 0, 0, 0, 0
"M1047649", 12.47, 1,    7365.12,  -44.3,     1.023, 2,    7355.53, -166.5,    1.0217, 3,     7472.4,   79.7,    1.0379
"L3216361", 12.47, 2,    7295.36, -167.0,    1.0133, 0, 0, 0, 0, 0, 0, 0, 0
"M1125913", 12.47, 2,    7198.81, -159.1,    0.9999, 0, 0, 0, 0, 0, 0, 0, 0
"L3048209", 12.47, 2,    7103.86, -167.1,   0.98671, 0, 0, 0, 0, 0, 0, 0, 0
"L2896685", 12.47, 1,    6868.02,  -40.4,   0.95395, 2,    7061.41, -161.5,   0.98081, 3,    7450.94,   81.8,    1.0349
"L2748135", 12.47, 1,    7176.03,  -40.7,   0.99673, 0, 0, 0, 0, 0, 0, 0, 0
"L2767409", 12.47, 2,    7210.02, -159.0,    1.0015, 0, 0, 0, 0, 0, 0, 0, 0
"M1166400", 12.47, 3,    7389.65,   84.8,    1.0264, 0, 0, 0, 0, 0, 0, 0, 0
"M1047435", 12.47, 1,    7148.98,  -44.7,   0.99298, 0, 0, 0, 0, 0, 0, 0, 0
"L2970841", 12.47, 1,    7148.98,  -44.7,   0.99298, 0, 0, 0, 0, 0, 0, 0, 0
"L3091052", 12.47, 1,    7127.13,  -44.8,   0.98994, 0, 0, 0, 0, 0, 0, 0, 0
"N1137960", 12.47, 1,    7237.91,  -40.8,    1.0053, 2,    7194.57, -161.7,   0.99931, 3,    7414.99,   79.9,    1.0299
"M1047309", 12.47, 1,    7236.65,  -40.8,    1.0052, 2,    7192.57, -161.7,   0.99903, 3,    7414.55,   79.9,    1.0299
"L3215340", 12.47, 1,    7137.43,  -45.0,   0.99137, 0, 0, 0, 0, 0, 0, 0, 0
"193-51796", 12.47, 1,    6868.62,  -40.5,   0.95403, 0, 0, 0, 0, 0, 0, 0, 0
"M1069607", 12.47, 2,    7262.39, -165.3,    1.0087, 0, 0, 0, 0, 0, 0, 0, 0
"M1166398", 12.47, 3,    7396.34,   84.8,    1.0273, 0, 0, 0, 0, 0, 0, 0, 0
"L3142050", 12.47, 3,    7396.22,   84.8,    1.0273, 0, 0, 0, 0, 0, 0, 0, 0
"E184626", 12.47, 1,    7230.06,  -37.8,    1.0042, 2,    7286.81, -158.1,    1.0121, 3,    7481.72,   83.1,    1.0392
"M1166377", 12.47, 1,    7228.73,  -37.9,    1.0041, 2,    7285.76, -158.1,     1.012, 3,    7481.48,   83.1,    1.0392
"L2989432", 12.47, 2,    7137.05, -166.9,   0.99132, 0, 0, 0, 0, 0, 0, 0, 0
"L3066830", 12.47, 2,    7136.62, -166.9,   0.99126, 0, 0, 0, 0, 0, 0, 0, 0
"M1209774", 12.47, 1,    7366.27,  -36.4,    1.0232, 2,    7388.92, -156.4,    1.0263, 3,    7509.91,   84.2,    1.0431
"M1026693", 12.47, 2,    7105.79, -167.1,   0.98698, 0, 0, 0, 0, 0, 0, 0, 0
"L2991916", 12.47, 2,     7105.6, -167.1,   0.98695, 0, 0, 0, 0, 0, 0, 0, 0
"M1069365", 12.47, 3,    7328.84,   78.9,     1.018, 0, 0, 0, 0, 0, 0, 0, 0
"L3235243", 12.47, 3,    7328.69,   78.9,    1.0179, 0, 0, 0, 0, 0, 0, 0, 0
"P827502", 12.47, 1,    7322.78,  -44.4,    1.0171, 0, 0, 0, 0, 0, 0, 0, 0
"M1026970", 12.47, 1,    7183.79,  -44.9,   0.99781, 2,    7301.91, -167.0,    1.0142, 3,    7397.92,   79.5,    1.0276
"L3727712", 12.47, 1,    7322.14,  -44.4,     1.017, 0, 0, 0, 0, 0, 0, 0, 0
"L3236011", 12.47, 2,    7178.15, -159.4,   0.99703, 0, 0, 0, 0, 0, 0, 0, 0
"L3198358", 12.47, 2,    7177.33, -159.4,   0.99691, 0, 0, 0, 0, 0, 0, 0, 0
"M1108316", 12.47, 3,    7421.09,   81.6,    1.0308, 0, 0, 0, 0, 0, 0, 0, 0
"L2860486", 12.47, 3,     7395.8,   80.4,    1.0273, 0, 0, 0, 0, 0, 0, 0, 0
"M1027000", 12.47, 1,    7171.86,  -45.0,   0.99615, 2,    7294.72, -167.0,    1.0132, 3,    7385.47,   79.5,    1.0258
"L2916608", 12.47, 1,    7170.23,  -45.0,   0.99593, 2,    7293.91, -167.0,    1.0131, 3,    7383.68,   79.5,    1.0256
"M1108514", 12.47, 3,     7505.2,   81.0,    1.0425, 0, 0, 0, 0, 0, 0, 0, 0
"L2673300", 12.47, 2,    7008.13, -162.0,   0.97341, 0, 0, 0, 0, 0, 0, 0, 0
"N1139255", 12.47, 1,    7303.27,  -44.3,    1.0144, 0, 0, 0, 0, 0, 0, 0, 0
"D6108141-1_INT", 12.47, 1,    7416.88,  -44.3,    1.0302, 2,    7438.47, -166.3,    1.0332, 3,    7481.03,   79.7,    1.0391
"E206209", 12.47, 1,    7416.73,  -44.3,    1.0302, 2,    7438.36, -166.3,    1.0332, 3,     7480.9,   79.7,    1.0391
"M1047521", 12.47, 1,    7420.83,  -44.3,    1.0307, 2,    7441.37, -166.3,    1.0336, 3,    7484.54,   79.7,    1.0396
"L3030126", 12.47, 3,    7459.76,   81.9,    1.0361, 0, 0, 0, 0, 0, 0, 0, 0
"L3254870", 12.47, 3,    7459.44,   81.9,    1.0361, 0, 0, 0, 0, 0, 0, 0, 0
"L2915542", 12.47, 1,    6868.59,  -40.4,   0.95403, 2,    7062.13, -161.5,   0.98091, 3,    7451.47,   81.8,     1.035
"L3085401", 12.47, 1,    7440.05,  -44.2,    1.0334, 0, 0, 0, 0, 0, 0, 0, 0
"L3010557", 12.47, 1,     7353.6,  -42.2,    1.0214, 0, 0, 0, 0, 0, 0, 0, 0
"L3254213", 12.47, 1,    7152.45,  -45.0,   0.99346, 2,    7289.53, -167.0,    1.0125, 3,    7370.33,   79.5,    1.0237
"M1069738", 12.47, 2,    7104.83, -167.0,   0.98684, 0, 0, 0, 0, 0, 0, 0, 0
"L2690941", 12.47, 2,    7104.57, -167.0,   0.98681, 0, 0, 0, 0, 0, 0, 0, 0
"L2748839", 12.47, 2,     7195.8, -159.1,   0.99948, 0, 0, 0, 0, 0, 0, 0, 0
"D5712486-1_INT", 12.47, 3,    7395.56,   80.4,    1.0272, 0, 0, 0, 0, 0, 0, 0, 0
"E206210", 12.47, 3,    7395.56,   80.4,    1.0272, 0, 0, 0, 0, 0, 0, 0, 0
"L2876812", 12.47, 1,    7115.68,  -45.1,   0.98835, 0, 0, 0, 0, 0, 0, 0, 0
"M1069497", 12.47, 1,    7260.07,  -42.9,    1.0084, 2,    7357.45, -164.8,    1.0219, 3,    7511.29,   80.4,    1.0433
"N1144664", 12.47, 3,    7474.42,   79.7,    1.0382, 0, 0, 0, 0, 0, 0, 0, 0
"L3178972", 12.47, 3,    7474.07,   79.7,    1.0381, 0, 0, 0, 0, 0, 0, 0, 0
"N1147864", 12.47, 1,    7253.97,  -44.9,    1.0076, 0, 0, 0, 0, 0, 0, 0, 0
"M3327097", 12.47, 2,    7115.05, -167.0,   0.98826, 0, 0, 0, 0, 0, 0, 0, 0
"L3448661", 12.47, 2,       7115, -167.0,   0.98825, 0, 0, 0, 0, 0, 0, 0, 0
"M1009828", 12.47, 2,    7243.93, -167.1,    1.0062, 0, 0, 0, 0, 0, 0, 0, 0
"L2766715", 12.47, 2,    7243.83, -167.1,    1.0061, 0, 0, 0, 0, 0, 0, 0, 0
"P827561", 12.47, 3,    7319.01,   79.8,    1.0166, 0, 0, 0, 0, 0, 0, 0, 0
"M1026705", 12.47, 3,    7318.99,   79.8,    1.0166, 0, 0, 0, 0, 0, 0, 0, 0
"P827573", 12.47, 2,     7278.5, -167.1,     1.011, 0, 0, 0, 0, 0, 0, 0, 0
"L2972930", 12.47, 1,     7378.1,  -44.4,    1.0248, 0, 0, 0, 0, 0, 0, 0, 0
"L2879067", 12.47, 1,    7307.22,  -44.1,     1.015, 0, 0, 0, 0, 0, 0, 0, 0
"L3235252", 12.47, 2,    7186.06, -166.9,   0.99813, 0, 0, 0, 0, 0, 0, 0, 0
"P827527", 12.47, 1,    7516.97,  -44.0,    1.0441, 2,    7514.87, -165.9,    1.0438, 3,    7537.27,   79.9,    1.0469
"L2785517", 12.47, 3,    7367.45,   79.3,    1.0233, 0, 0, 0, 0, 0, 0, 0, 0
"221-559682", 12.47, 3,    7460.71,   79.6,    1.0363, 0, 0, 0, 0, 0, 0, 0, 0
"L3082993", 12.47, 1,    7103.66,  -45.1,   0.98668, 0, 0, 0, 0, 0, 0, 0, 0
"M3016088", 12.47, 1,    7103.55,  -45.1,   0.98666, 0, 0, 0, 0, 0, 0, 0, 0
"L3122821", 12.47, 1,     7324.7,  -44.4,    1.0174, 2,    7338.41, -166.4,    1.0193, 3,    7390.27,   79.5,    1.0265
"D5867591-1_INT", 12.47, 1,    6893.84,  -40.4,   0.95754, 2,    7091.53, -161.4,     0.985, 3,     7461.1,   81.8,    1.0363
"L2730108", 12.47, 3,    7503.21,   85.0,    1.0422, 0, 0, 0, 0, 0, 0, 0, 0
"M1008733", 12.47, 2,     6999.9, -162.1,   0.97227, 0, 0, 0, 0, 0, 0, 0, 0
"M1026354", 12.47, 1,    7187.02,  -40.7,   0.99826, 2,    7119.25, -161.8,   0.98885, 3,    7413.05,   80.0,    1.0297
"M1026309", 12.47, 2,    7036.05, -162.0,   0.97729, 0, 0, 0, 0, 0, 0, 0, 0
"L2804260", 12.47, 2,    7035.46, -162.0,   0.97721, 0, 0, 0, 0, 0, 0, 0, 0
"L3085395", 12.47, 1,    7356.15,  -40.5,    1.0217, 0, 0, 0, 0, 0, 0, 0, 0
"M1026767", 12.47, 1,    7182.82,  -44.9,   0.99767, 0, 0, 0, 0, 0, 0, 0, 0
"L3141401", 12.47, 1,    7516.78,  -44.0,    1.0441, 0, 0, 0, 0, 0, 0, 0, 0
"L3104120", 12.47, 2,    7313.36, -161.2,    1.0158, 0, 0, 0, 0, 0, 0, 0, 0
"M1026896", 12.47, 1,    7258.73,  -44.9,    1.0082, 2,    7344.24, -166.9,    1.0201, 3,    7434.13,   79.6,    1.0326
"P860847", 12.47, 1,    7258.52,  -44.9,    1.0082, 0, 0, 0, 0, 0, 0, 0, 0
"M1108344", 12.47, 3,    7345.54,   81.5,    1.0203, 0, 0, 0, 0, 0, 0, 0, 0
"M1108353", 12.47, 3,    7336.93,   81.5,    1.0191, 0, 0, 0, 0, 0, 0, 0, 0
"L2763811", 12.47, 3,    7318.18,   78.9,    1.0165, 0, 0, 0, 0, 0, 0, 0, 0
"L3235256", 12.47, 1,    7320.88,  -40.7,    1.0169, 2,    7278.87, -161.4,     1.011, 3,    7433.69,   80.0,    1.0325
"M3019248", 12.47, 2,    7240.97, -167.1,    1.0058, 0, 0, 0, 0, 0, 0, 0, 0
"M3021569", 12.47, 2,    7240.87, -167.1,    1.0057, 0, 0, 0, 0, 0, 0, 0, 0
"L3254230", 12.47, 1,    7182.28,  -43.5,    0.9976, 0, 0, 0, 0, 0, 0, 0, 0
"L2814529", 12.47, 1,     7188.2,  -44.6,   0.99842, 2,    7371.41, -166.2,    1.0239, 3,    7321.07,   79.8,    1.0169
"L2689727", 12.47, 1,    7135.13,  -45.0,   0.99105, 0, 0, 0, 0, 0, 0, 0, 0
"L2860484", 12.47, 2,    7175.69, -166.9,   0.99668, 0, 0, 0, 0, 0, 0, 0, 0
"221-703009", 12.47, 3,    7458.08,   81.9,    1.0359, 0, 0, 0, 0, 0, 0, 0, 0
"L3150961", 12.47, 3,       7458,   81.9,    1.0359, 0, 0, 0, 0, 0, 0, 0, 0
"L2711225", 12.47, 3,    7466.38,   82.5,    1.0371, 0, 0, 0, 0, 0, 0, 0, 0
"L3030200", 12.47, 3,    7466.23,   82.5,     1.037, 0, 0, 0, 0, 0, 0, 0, 0
"M1186063", 12.47, 1,    7366.37,  -36.4,    1.0232, 2,     7389.2, -156.4,    1.0263, 3,    7510.19,   84.2,    1.0431
"L2879054", 12.47, 1,    7032.28,  -39.6,   0.97677, 0, 0, 0, 0, 0, 0, 0, 0
"N1136661", 12.47, 3,    7511.45,   79.8,    1.0433, 0, 0, 0, 0, 0, 0, 0, 0
"L2689691", 12.47, 1,    7196.15,  -44.9,   0.99953, 2,    7280.41, -167.1,    1.0112, 3,    7418.55,   79.6,    1.0304
"N1136353", 12.47, 2,    7337.43, -165.1,    1.0192, 0, 0, 0, 0, 0, 0, 0, 0
"L2820535", 12.47, 2,    7337.41, -165.1,    1.0191, 0, 0, 0, 0, 0, 0, 0, 0
"L2727795", 12.47, 3,    7426.38,   80.5,    1.0315, 0, 0, 0, 0, 0, 0, 0, 0
"M1166368", 12.47, 1,    7284.54,  -37.3,    1.0118, 2,    7328.65, -157.4,    1.0179, 3,     7492.3,   83.6,    1.0407
"L3086098", 12.47, 1,    7284.37,  -37.3,    1.0118, 0, 0, 0, 0, 0, 0, 0, 0
"L3030197", 12.47, 1,    7119.46,  -38.8,   0.98887, 2,    7211.74, -159.2,    1.0017, 3,    7465.66,   82.5,     1.037
"L2822867", 12.47, 2,    7176.68, -166.9,   0.99682, 0, 0, 0, 0, 0, 0, 0, 0
"D6049822-1_INT", 12.47, 1,    7294.61,  -44.3,    1.0132, 0, 0, 0, 0, 0, 0, 0, 0
"M1047323", 12.47, 1,    7234.48,  -40.8,    1.0049, 0, 0, 0, 0, 0, 0, 0, 0
"M1089174", 12.47, 3,    7267.83,   81.3,    1.0095, 0, 0, 0, 0, 0, 0, 0, 0
"P827501", 12.47, 3,    7266.75,   81.3,    1.0093, 0, 0, 0, 0, 0, 0, 0, 0
"L3104859", 12.47, 2,       7177, -159.4,   0.99687, 0, 0, 0, 0, 0, 0, 0, 0
"L3101194", 12.47, 3,    7312.22,   78.9,    1.0156, 0, 0, 0, 0, 0, 0, 0, 0
"L2862616", 12.47, 3,    7311.17,   78.8,    1.0155, 0, 0, 0, 0, 0, 0, 0, 0
"M1069205", 12.47, 3,    7410.86,   80.4,    1.0293, 0, 0, 0, 0, 0, 0, 0, 0
"E182746", 12.47, 1,     7231.2,  -43.1,    1.0044, 2,    7331.25, -165.2,    1.0183, 3,    7522.06,   80.3,    1.0448
"M1010015", 12.47, 1,    7107.87,  -45.1,   0.98726, 0, 0, 0, 0, 0, 0, 0, 0
"L3066813", 12.47, 2,    7172.14, -167.0,   0.99619, 0, 0, 0, 0, 0, 0, 0, 0
"L2991910", 12.47, 2,    7166.32, -167.0,   0.99538, 0, 0, 0, 0, 0, 0, 0, 0
"M1108331", 12.47, 3,    7383.56,   81.6,    1.0256, 0, 0, 0, 0, 0, 0, 0, 0
"L2785531", 12.47, 1,    7275.36,  -44.8,    1.0105, 0, 0, 0, 0, 0, 0, 0, 0
"L3179646", 12.47, 1,    6775.05,  -41.4,   0.94104, 2,    7033.83, -162.6,   0.97698, 3,    7458.21,   81.3,    1.0359
"L3066818", 12.47, 2,    7262.73, -161.5,    1.0088, 0, 0, 0, 0, 0, 0, 0, 0
"L2954345", 12.47, 3,    7480.55,   79.7,     1.039, 0, 0, 0, 0, 0, 0, 0, 0
"L2804255", 12.47, 2,    7283.95, -166.6,    1.0117, 0, 0, 0, 0, 0, 0, 0, 0
"M1108356", 12.47, 3,    7341.37,   81.5,    1.0197, 0, 0, 0, 0, 0, 0, 0, 0
"L2842390", 12.47, 3,    7341.29,   81.5,    1.0197, 0, 0, 0, 0, 0, 0, 0, 0
"P829975", 12.47, 3,    7477.98,   82.9,    1.0387, 0, 0, 0, 0, 0, 0, 0, 0
"L3160871", 12.47, 3,    7477.89,   82.9,    1.0387, 0, 0, 0, 0, 0, 0, 0, 0
"M1047338", 12.47, 1,    7260.69,  -40.8,    1.0085, 0, 0, 0, 0, 0, 0, 0, 0
"L2691953", 12.47, 1,    7260.54,  -40.8,    1.0085, 0, 0, 0, 0, 0, 0, 0, 0
"L2767408", 12.47, 3,    7460.07,   82.5,    1.0362, 0, 0, 0, 0, 0, 0, 0, 0
"L3728037", 12.47, 1,    7320.76,  -44.4,    1.0168, 0, 0, 0, 0, 0, 0, 0, 0
"P895113", 12.47, 3,     7466.6,   82.5,    1.0371, 0, 0, 0, 0, 0, 0, 0, 0
"M1166396", 12.47, 3,    7389.73,   84.8,    1.0264, 0, 0, 0, 0, 0, 0, 0, 0
"M1166399", 12.47, 3,    7388.41,   84.8,    1.0262, 0, 0, 0, 0, 0, 0, 0, 0
"M1108507", 12.47, 1,    6781.42,  -41.4,   0.94192, 0, 0, 0, 0, 0, 0, 0, 0
"L3108449", 12.47, 1,    6781.35,  -41.4,   0.94191, 0, 0, 0, 0, 0, 0, 0, 0
"L3160109", 12.47, 1,    7341.16,  -44.4,    1.0197, 2,    7378.56, -166.3,    1.0249, 3,     7414.1,   79.7,    1.0298
"P901936", 12.47, 3,    7461.14,   82.1,    1.0363, 0, 0, 0, 0, 0, 0, 0, 0
"M1108267", 12.47, 2,    7438.79, -160.4,    1.0332, 0, 0, 0, 0, 0, 0, 0, 0
"N1145956", 12.47, 1,    7179.07,  -40.7,   0.99715, 0, 0, 0, 0, 0, 0, 0, 0
"L2729412", 12.47, 1,       7179,  -40.7,   0.99714, 0, 0, 0, 0, 0, 0, 0, 0
"L3160107", 12.47, 1,    7004.08,  -39.7,   0.97285, 2,    6996.04, -160.1,   0.97173, 3,    7288.86,   80.9,    1.0124
"L2897766", 12.47, 3,    7309.11,   81.4,    1.0152, 0, 0, 0, 0, 0, 0, 0, 0
"M1026798", 12.47, 1,    7261.62,  -44.9,    1.0086, 0, 0, 0, 0, 0, 0, 0, 0
"L2952014", 12.47, 1,    7261.59,  -44.9,    1.0086, 0, 0, 0, 0, 0, 0, 0, 0
"L2748125", 12.47, 3,    7361.16,   79.3,    1.0224, 0, 0, 0, 0, 0, 0, 0, 0
"L2673303", 12.47, 3,    7361.08,   79.3,    1.0224, 0, 0, 0, 0, 0, 0, 0, 0
"L2879753", 12.47, 2,    7194.59, -159.1,   0.99931, 0, 0, 0, 0, 0, 0, 0, 0
"L2914324", 12.47, 1,    7263.86,  -44.9,    1.0089, 0, 0, 0, 0, 0, 0, 0, 0
"L2876847", 12.47, 2,    7371.54, -166.2,    1.0239, 0, 0, 0, 0, 0, 0, 0, 0
"M1047787", 12.47, 2,    7160.33, -166.9,   0.99455, 0, 0, 0, 0, 0, 0, 0, 0
"L2691942", 12.47, 2,    7214.16, -161.6,     1.002, 0, 0, 0, 0, 0, 0, 0, 0
"M1026393", 12.47, 1,    7158.27,  -40.7,   0.99427, 0, 0, 0, 0, 0, 0, 0, 0
"N1140821", 12.47, 3,     7324.4,   79.8,    1.0173, 0, 0, 0, 0, 0, 0, 0, 0
"L3189188", 12.47, 3,    7324.32,   79.8,    1.0173, 0, 0, 0, 0, 0, 0, 0, 0
"N1136365", 12.47, 1,    7209.62,  -43.4,    1.0014, 2,     7334.2, -165.3,    1.0187, 3,     7509.5,   80.2,     1.043
"M1069517", 12.47, 1,    7207.14,  -43.4,    1.0011, 2,    7333.33, -165.3,    1.0186, 3,     7509.2,   80.2,     1.043
"L3254228", 12.47, 2,    7248.27, -165.3,    1.0068, 0, 0, 0, 0, 0, 0, 0, 0
"N1137956", 12.47, 3,    7372.26,   79.3,     1.024, 0, 0, 0, 0, 0, 0, 0, 0
"M1142814", 12.47, 1,    7169.07,  -38.6,   0.99577, 2,    7214.25, -159.0,     1.002, 3,    7450.33,   82.2,    1.0348
"L3217053", 12.47, 3,    7459.83,   82.5,    1.0362, 0, 0, 0, 0, 0, 0, 0, 0
"M1026357", 12.47, 1,    7190.46,  -40.7,   0.99874, 2,    7123.87, -161.8,   0.98949, 3,    7412.11,   80.0,    1.0295
"L3178997", 12.47, 3,    7411.67,   80.0,    1.0295, 0, 0, 0, 0, 0, 0, 0, 0
"M1125903", 12.47, 1,    7173.81,  -38.9,   0.99642, 0, 0, 0, 0, 0, 0, 0, 0
"M1069488", 12.47, 3,    7361.41,   79.3,    1.0225, 0, 0, 0, 0, 0, 0, 0, 0
"L2764412", 12.47, 1,    7133.65,  -45.0,   0.99085, 0, 0, 0, 0, 0, 0, 0, 0
"N1136030", 12.47, 2,    7181.55, -166.8,    0.9975, 0, 0, 0, 0, 0, 0, 0, 0
"L2785513", 12.47, 1,    7289.04,  -44.3,    1.0124, 0, 0, 0, 0, 0, 0, 0, 0
"M1209782", 12.47, 1,    7450.94,  -35.6,    1.0349, 0, 0, 0, 0, 0, 0, 0, 0
"L3217056", 12.47, 1,    7450.69,  -35.6,    1.0349, 0, 0, 0, 0, 0, 0, 0, 0
"M1009827", 12.47, 2,    7241.14, -167.1,    1.0058, 0, 0, 0, 0, 0, 0, 0, 0
"M1069201", 12.47, 3,    7417.78,   80.4,    1.0303, 0, 0, 0, 0, 0, 0, 0, 0
"M1047406", 12.47, 1,    7130.48,  -44.8,   0.99041, 0, 0, 0, 0, 0, 0, 0, 0
"L2691947", 12.47, 1,    7130.42,  -44.8,    0.9904, 0, 0, 0, 0, 0, 0, 0, 0
"M1047766", 12.47, 2,    7179.38, -166.9,    0.9972, 0, 0, 0, 0, 0, 0, 0, 0
"L3216344", 12.47, 2,    7178.94, -166.9,   0.99714, 0, 0, 0, 0, 0, 0, 0, 0
"P830058", 12.47, 3,    7493.29,   83.6,    1.0408, 0, 0, 0, 0, 0, 0, 0, 0
"M1089199", 12.47, 1,    7362.11,  -42.1,    1.0226, 2,    7419.12, -163.6,    1.0305, 3,    7505.77,   80.9,    1.0425
"M1089197", 12.47, 1,    7354.36,  -42.2,    1.0215, 2,    7414.51, -163.7,    1.0299, 3,    7506.05,   80.9,    1.0426
"N1140526", 12.47, 3,    7460.82,   79.6,    1.0363, 0, 0, 0, 0, 0, 0, 0, 0
"M3763620", 12.47, 3,    7459.71,   79.6,    1.0361, 0, 0, 0, 0, 0, 0, 0, 0
"L2729207", 12.47, 3,    7469.32,   79.7,    1.0375, 0, 0, 0, 0, 0, 0, 0, 0
"228-961799-3_INT", 12.47, 3,    7469.32,   79.7,    1.0375, 0, 0, 0, 0, 0, 0, 0, 0
"M1108335", 12.47, 3,    7368.93,   81.5,    1.0235, 0, 0, 0, 0, 0, 0, 0, 0
"M1027036", 12.47, 2,    7288.32, -167.0,    1.0123, 0, 0, 0, 0, 0, 0, 0, 0
"L3010580", 12.47, 2,     7288.3, -167.0,    1.0123, 0, 0, 0, 0, 0, 0, 0, 0
"M1010003", 12.47, 1,    7105.25,  -45.1,    0.9869, 0, 0, 0, 0, 0, 0, 0, 0
"P901933", 12.47, 1,    7231.14,  -43.1,    1.0044, 0, 0, 0, 0, 0, 0, 0, 0
"L3141394", 12.47, 2,    7454.99, -162.9,    1.0355, 0, 0, 0, 0, 0, 0, 0, 0
"M1069465", 12.47, 1,    7312.26,  -44.4,    1.0157, 0, 0, 0, 0, 0, 0, 0, 0
"L3104154", 12.47, 3,    7260.91,   81.3,    1.0085, 0, 0, 0, 0, 0, 0, 0, 0
"L3104155", 12.47, 3,    7260.73,   81.3,    1.0085, 0, 0, 0, 0, 0, 0, 0, 0
"D6047588-1_INT", 12.47, 2,    7200.63, -161.7,    1.0001, 0, 0, 0, 0, 0, 0, 0, 0
"F739844", 12.47, 2,    7200.63, -161.7,    1.0001, 0, 0, 0, 0, 0, 0, 0, 0
"L3104130", 12.47, 2,    7057.69, -161.9,    0.9803, 0, 0, 0, 0, 0, 0, 0, 0
"L2841625", 12.47, 3,    7400.65,   80.4,    1.0279, 0, 0, 0, 0, 0, 0, 0, 0
"L3010566", 12.47, 3,    7400.51,   80.4,    1.0279, 0, 0, 0, 0, 0, 0, 0, 0
"M1027038", 12.47, 2,    7288.63, -167.0,    1.0124, 0, 0, 0, 0, 0, 0, 0, 0
"L2935568", 12.47, 2,    7130.44, -166.9,    0.9904, 0, 0, 0, 0, 0, 0, 0, 0
"M1047293", 12.47, 1,    7202.99,  -40.7,    1.0005, 2,    7142.04, -161.8,   0.99201, 3,    7410.44,   79.9,    1.0293
"P901905", 12.47, 2,     7290.1, -167.0,    1.0126, 0, 0, 0, 0, 0, 0, 0, 0
"L2897777", 12.47, 1,    7392.51,  -44.3,    1.0268, 2,    7420.56, -166.3,    1.0307, 3,    7459.36,   79.7,    1.0361
"L2860488", 12.47, 2,    7017.69, -162.0,   0.97474, 0, 0, 0, 0, 0, 0, 0, 0
"L3122811", 12.47, 1,    7300.95,  -44.3,    1.0141, 0, 0, 0, 0, 0, 0, 0, 0
"L2897774", 12.47, 2,    7182.37, -166.9,   0.99761, 0, 0, 0, 0, 0, 0, 0, 0
"L3254211", 12.47, 2,     7224.8, -161.6,    1.0035, 0, 0, 0, 0, 0, 0, 0, 0
"M1069513", 12.47, 1,    7221.23,  -43.3,     1.003, 2,    7338.25, -165.2,    1.0193, 3,     7510.9,   80.3,    1.0432
"L2691938", 12.47, 2,    7230.21, -167.2,    1.0043, 0, 0, 0, 0, 0, 0, 0, 0
"L2804256", 12.47, 1,    7188.32,  -44.9,   0.99844, 2,    7303.92, -167.0,    1.0145, 3,    7401.38,   79.5,     1.028
"M1047688", 12.47, 1,    7356.48,  -44.3,    1.0218, 2,    7334.53, -166.5,    1.0187, 3,     7474.5,   79.7,    1.0382
"L2822863", 12.47, 3,    7264.55,   81.3,     1.009, 0, 0, 0, 0, 0, 0, 0, 0
"M1069505", 12.47, 1,    7234.09,  -43.1,    1.0048, 2,    7342.81, -165.1,    1.0199, 3,    7512.53,   80.3,    1.0435
"M1047311", 12.47, 1,    7238.49,  -40.8,    1.0054, 0, 0, 0, 0, 0, 0, 0, 0
"L2748158", 12.47, 1,    7238.48,  -40.8,    1.0054, 0, 0, 0, 0, 0, 0, 0, 0
"L3254234", 12.47, 2,     7257.4, -167.1,     1.008, 0, 0, 0, 0, 0, 0, 0, 0
"P903360", 12.47, 1,    7146.74,  -44.7,   0.99266, 0, 0, 0, 0, 0, 0, 0, 0
"L3214064", 12.47, 2,    7279.24, -166.6,    1.0111, 0, 0, 0, 0, 0, 0, 0, 0
"N1140523", 12.47, 3,    7381.21,   79.7,    1.0252, 0, 0, 0, 0, 0, 0, 0, 0
"L2766724", 12.47, 3,    7381.17,   79.7,    1.0252, 0, 0, 0, 0, 0, 0, 0, 0
"M1069554", 12.47, 2,    7298.18, -165.2,    1.0137, 0, 0, 0, 0, 0, 0, 0, 0
"M1108526", 12.47, 1,     7371.7,  -42.1,    1.0239, 2,    7424.84, -163.5,    1.0313, 3,    7505.42,   81.0,    1.0425
"N1139251", 12.47, 3,    7325.93,   78.9,    1.0176, 0, 0, 0, 0, 0, 0, 0, 0
"L3011229", 12.47, 1,    6774.23,  -41.4,   0.94092, 0, 0, 0, 0, 0, 0, 0, 0
"M1166362", 12.47, 1,    7263.44,  -37.5,    1.0089, 0, 0, 0, 0, 0, 0, 0, 0
"L3197639", 12.47, 1,    7162.17,  -44.7,   0.99481, 0, 0, 0, 0, 0, 0, 0, 0
"L3085391", 12.47, 2,     7197.5, -166.9,   0.99971, 0, 0, 0, 0, 0, 0, 0, 0
"L2691952", 12.47, 1,    7181.81,  -44.7,   0.99754, 2,    7373.43, -166.2,    1.0242, 3,    7310.29,   79.8,    1.0154
"L2897781", 12.47, 1,    7271.49,  -40.8,      1.01, 0, 0, 0, 0, 0, 0, 0, 0
"D6049825-1_INT", 12.47, 1,    7236.43,  -40.8,    1.0051, 2,     7192.2, -161.7,   0.99898, 3,    7414.47,   79.9,    1.0299
"E182748", 12.47, 1,    7236.39,  -40.8,    1.0051, 2,    7192.14, -161.7,   0.99897, 3,    7414.45,   79.9,    1.0298
"L2691950", 12.47, 3,    7422.92,   80.5,     1.031, 0, 0, 0, 0, 0, 0, 0, 0
"L2916609", 12.47, 3,    7422.84,   80.5,     1.031, 0, 0, 0, 0, 0, 0, 0, 0
"M1069498", 12.47, 1,    7257.59,  -42.9,    1.0081, 2,       7356, -164.8,    1.0217, 3,    7511.49,   80.4,    1.0433
"M1069499", 12.47, 1,     7248.4,  -43.0,    1.0068, 2,    7350.62, -164.9,     1.021, 3,    7512.23,   80.4,    1.0434
"L3104132", 12.47, 1,    7159.95,  -40.7,    0.9945, 0, 0, 0, 0, 0, 0, 0, 0
"L2805034", 12.47, 1,    7214.88,  -38.0,    1.0021, 0, 0, 0, 0, 0, 0, 0, 0
"L2822866", 12.47, 1,    7357.91,  -44.3,     1.022, 2,    7338.24, -166.5,    1.0193, 3,    7474.33,   79.7,    1.0382
"P827563", 12.47, 2,    7209.29, -166.9,    1.0014, 0, 0, 0, 0, 0, 0, 0, 0
"L3160100", 12.47, 2,    7132.13, -166.9,   0.99063, 0, 0, 0, 0, 0, 0, 0, 0
"L3085390", 12.47, 2,    7132.06, -166.9,   0.99062, 0, 0, 0, 0, 0, 0, 0, 0
"L2954361", 12.47, 2,    7249.11, -165.3,    1.0069, 0, 0, 0, 0, 0, 0, 0, 0
"E182744", 12.47, 2,    7000.25, -162.1,   0.97232, 0, 0, 0, 0, 0, 0, 0, 0
"L2801895", 12.47, 2,    7000.09, -162.1,   0.97229, 0, 0, 0, 0, 0, 0, 0, 0
"L2691973", 12.47, 1,    7288.15,  -44.8,    1.0123, 0, 0, 0, 0, 0, 0, 0, 0
"M1047671", 12.47, 1,    7359.65,  -44.3,    1.0222, 0, 0, 0, 0, 0, 0, 0, 0
"M1026984", 12.47, 1,    7178.88,  -45.0,   0.99713, 2,     7298.8, -167.0,    1.0138, 3,    7392.87,   79.5,    1.0268
"M1209751", 12.47, 2,    7384.42, -156.5,    1.0257, 0, 0, 0, 0, 0, 0, 0, 0
"P827505", 12.47, 3,    7379.08,   79.4,    1.0249, 0, 0, 0, 0, 0, 0, 0, 0
"L3066829", 12.47, 3,    7346.86,   79.4,    1.0205, 0, 0, 0, 0, 0, 0, 0, 0
"L2879063", 12.47, 2,    7279.98, -166.6,    1.0112, 0, 0, 0, 0, 0, 0, 0, 0
"N1140528", 12.47, 1,    7334.68,  -44.6,    1.0188, 0, 0, 0, 0, 0, 0, 0, 0
"L3649297", 12.47, 1,    7333.68,  -44.6,    1.0186, 0, 0, 0, 0, 0, 0, 0, 0
"N1140817", 12.47, 1,    7238.68,  -44.6,    1.0054, 2,    7377.31, -166.2,    1.0247, 3,    7355.43,   79.8,    1.0216
"N1136029", 12.47, 2,    7182.14, -166.8,   0.99758, 0, 0, 0, 0, 0, 0, 0, 0
"N1136028", 12.47, 1,    7316.01,  -44.1,    1.0162, 2,    7198.44, -166.8,   0.99984, 3,    7503.25,   79.7,    1.0422
"N1139258", 12.47, 3,    7357.76,   79.2,     1.022, 0, 0, 0, 0, 0, 0, 0, 0
"M1142875", 12.47, 1,     7085.4,  -39.0,   0.98414, 2,    7192.22, -159.6,   0.99898, 3,    7463.95,   82.4,    1.0367
"M1026895", 12.47, 3,    7435.17,   79.6,    1.0327, 0, 0, 0, 0, 0, 0, 0, 0
"L2820528", 12.47, 3,    7434.94,   79.6,    1.0327, 0, 0, 0, 0, 0, 0, 0, 0
"N1138608", 12.47, 3,    7325.44,   78.9,    1.0175, 0, 0, 0, 0, 0, 0, 0, 0
"L3048230", 12.47, 3,    7406.08,   79.9,    1.0287, 0, 0, 0, 0, 0, 0, 0, 0
"N1139260", 12.47, 1,    7308.39,  -44.4,    1.0151, 2,    7267.88, -166.7,    1.0095, 3,    7360.58,   79.2,    1.0224
"L2925506", 12.47, 1,    7307.18,  -44.4,    1.0149, 2,    7262.59, -166.7,    1.0088, 3,    7358.57,   79.2,    1.0221
"L2729434", 12.47, 2,    7295.21, -167.0,    1.0133, 0, 0, 0, 0, 0, 0, 0, 0
"M1069549", 12.47, 1,    7231.56,  -43.1,    1.0044, 2,    7330.95, -165.2,    1.0183, 3,    7522.21,   80.3,    1.0448
"L2970811", 12.47, 1,     7114.7,  -45.1,   0.98821, 0, 0, 0, 0, 0, 0, 0, 0
"N1137988", 12.47, 1,    7328.43,  -44.2,    1.0179, 0, 0, 0, 0, 0, 0, 0, 0
"P829798", 12.47, 1,     6823.1,  -41.0,   0.94771, 0, 0, 0, 0, 0, 0, 0, 0
"L2841621", 12.47, 1,    7334.46,  -44.2,    1.0187, 2,    7265.97, -166.7,    1.0092, 3,       7487,   79.7,    1.0399
"N1137986", 12.47, 1,    7333.21,  -44.2,    1.0186, 2,    7261.73, -166.7,    1.0086, 3,    7487.94,   79.7,    1.0401
"N1141479", 12.47, 1,    7144.19,  -38.6,   0.99231, 0, 0, 0, 0, 0, 0, 0, 0
"L3198348", 12.47, 1,    7144.16,  -38.6,    0.9923, 0, 0, 0, 0, 0, 0, 0, 0
"L2876813", 12.47, 1,    7277.97,  -44.8,    1.0109, 0, 0, 0, 0, 0, 0, 0, 0
"L3104118", 12.47, 3,    7349.04,   79.5,    1.0208, 0, 0, 0, 0, 0, 0, 0, 0
"L2748126", 12.47, 3,    7348.89,   79.5,    1.0207, 0, 0, 0, 0, 0, 0, 0, 0
"M1166394", 12.47, 3,    7396.44,   84.8,    1.0273, 0, 0, 0, 0, 0, 0, 0, 0
"L0247171", 12.47, 2,    7200.59, -161.7,    1.0001, 0, 0, 0, 0, 0, 0, 0, 0
"L3179607", 12.47, 2,    7117.39, -160.9,   0.98859, 0, 0, 0, 0, 0, 0, 0, 0
"L2861197", 12.47, 3,    7460.63,   82.1,    1.0363, 0, 0, 0, 0, 0, 0, 0, 0
"L3160896", 12.47, 3,    7460.51,   82.1,    1.0362, 0, 0, 0, 0, 0, 0, 0, 0
"L3067506", 12.47, 3,    7491.17,   83.6,    1.0405, 0, 0, 0, 0, 0, 0, 0, 0
"L3029497", 12.47, 3,    7275.78,   81.3,    1.0106, 0, 0, 0, 0, 0, 0, 0, 0
"L3047073", 12.47, 3,    7323.88,   78.9,    1.0173, 0, 0, 0, 0, 0, 0, 0, 0
"221-559681", 12.47, 3,    7460.85,   79.6,    1.0363, 0, 0, 0, 0, 0, 0, 0, 0
"L3104133", 12.47, 1,    7236.24,  -40.8,    1.0051, 0, 0, 0, 0, 0, 0, 0, 0
"L3122819", 12.47, 3,    7395.34,   80.4,    1.0272, 0, 0, 0, 0, 0, 0, 0, 0
"L3048889", 12.47, 3,    7384.02,   84.8,    1.0256, 0, 0, 0, 0, 0, 0, 0, 0
"M1027068", 12.47, 3,    7347.46,   79.4,    1.0205, 0, 0, 0, 0, 0, 0, 0, 0
"L3235268", 12.47, 3,    7347.29,   79.4,    1.0205, 0, 0, 0, 0, 0, 0, 0, 0
"L3008232", 12.47, 2,    7305.04, -167.0,    1.0147, 0, 0, 0, 0, 0, 0, 0, 0
"M1149249", 12.47, 3,    7374.01,   84.8,    1.0242, 0, 0, 0, 0, 0, 0, 0, 0
"M1142808", 12.47, 2,    7211.27, -159.0,    1.0016, 0, 0, 0, 0, 0, 0, 0, 0
"M1027100", 12.47, 1,    7123.46,  -45.1,   0.98943, 0, 0, 0, 0, 0, 0, 0, 0
"L3140238", 12.47, 1,    7123.34,  -45.1,   0.98941, 0, 0, 0, 0, 0, 0, 0, 0
"L3235257", 12.47, 1,    7280.12,  -44.8,    1.0112, 2,    7365.97, -166.8,    1.0231, 3,    7440.74,   79.6,    1.0335
"L3010564", 12.47, 3,    7362.32,   79.5,    1.0226, 0, 0, 0, 0, 0, 0, 0, 0
"L2691946", 12.47, 2,    7454.34, -160.4,    1.0354, 0, 0, 0, 0, 0, 0, 0, 0
"L3139103", 12.47, 1,    7116.29,  -45.1,   0.98843, 0, 0, 0, 0, 0, 0, 0, 0
"M1026732", 12.47, 1,    7179.56,  -44.9,   0.99722, 0, 0, 0, 0, 0, 0, 0, 0
"E182723", 12.47, 3,    7266.66,   81.3,    1.0093, 0, 0, 0, 0, 0, 0, 0, 0
"L3119793", 12.47, 2,    7223.72, -161.6,    1.0034, 0, 0, 0, 0, 0, 0, 0, 0
"M1047371", 12.47, 2,    7223.48, -161.6,    1.0033, 0, 0, 0, 0, 0, 0, 0, 0
"M1026807", 12.47, 1,    7312.43,  -44.4,    1.0157, 2,    7383.96, -166.2,    1.0256, 3,    7397.57,   79.7,    1.0275
"N1140521", 12.47, 1,    7311.16,  -44.4,    1.0155, 2,    7383.92, -166.2,    1.0256, 3,    7396.78,   79.7,    1.0274
"L3066807", 12.47, 3,    7294.89,   81.4,    1.0132, 0, 0, 0, 0, 0, 0, 0, 0
"N1138606", 12.47, 3,    7329.62,   78.9,    1.0181, 0, 0, 0, 0, 0, 0, 0, 0
"M1069335", 12.47, 3,    7329.56,   78.9,    1.0181, 0, 0, 0, 0, 0, 0, 0, 0
"N1142102", 12.47, 1,    6823.04,  -41.0,    0.9477, 0, 0, 0, 0, 0, 0, 0, 0
"L2804956", 12.47, 1,    6822.91,  -41.0,   0.94768, 0, 0, 0, 0, 0, 0, 0, 0
"M1047777", 12.47, 2,     7160.2, -166.9,   0.99453, 0, 0, 0, 0, 0, 0, 0, 0
"L3254212", 12.47, 2,    7246.72, -161.6,    1.0066, 0, 0, 0, 0, 0, 0, 0, 0
"L2820533", 12.47, 1,    7182.19,  -43.5,   0.99759, 0, 0, 0, 0, 0, 0, 0, 0
"L2879055", 12.47, 3,    7423.08,   80.5,     1.031, 0, 0, 0, 0, 0, 0, 0, 0
"M1047434", 12.47, 1,    7148.98,  -44.7,   0.99298, 0, 0, 0, 0, 0, 0, 0, 0
"M1026665", 12.47, 1,    7185.04,  -44.7,   0.99798, 0, 0, 0, 0, 0, 0, 0, 0
"L3232933", 12.47, 1,    7185.04,  -44.7,   0.99798, 0, 0, 0, 0, 0, 0, 0, 0
"L3104115", 12.47, 2,    7001.01, -162.1,   0.97242, 0, 0, 0, 0, 0, 0, 0, 0
"L3086075", 12.47, 2,    7384.28, -156.5,    1.0257, 0, 0, 0, 0, 0, 0, 0, 0
"M1108484", 12.47, 1,    6843.41,  -40.9,   0.95053, 2,    7068.14, -161.9,   0.98175, 3,    7459.24,   81.6,    1.0361
"L2822857", 12.47, 2,    7249.38, -167.1,    1.0069, 0, 0, 0, 0, 0, 0, 0, 0
"L3104126", 12.47, 3,    7417.87,   80.4,    1.0303, 0, 0, 0, 0, 0, 0, 0, 0
"P827542", 12.47, 2,     7200.7, -161.7,    1.0002, 0, 0, 0, 0, 0, 0, 0, 0
"M1209807", 12.47, 1,    7509.27,  -35.0,     1.043, 2,    7504.54, -154.8,    1.0424, 3,    7547.04,   85.5,    1.0483
"M1209805", 12.47, 1,    7503.91,  -35.0,    1.0423, 2,    7499.93, -154.9,    1.0417, 3,    7545.31,   85.4,     1.048
"L2989565", 12.47, 1,    7173.78,  -38.9,   0.99642, 0, 0, 0, 0, 0, 0, 0, 0
"E182733", 12.47, 1,     7196.1,  -44.9,   0.99952, 2,    7279.97, -167.1,    1.0112, 3,    7418.66,   79.6,    1.0304
"L2806553", 12.47, 3,    7421.25,   84.9,    1.0308, 0, 0, 0, 0, 0, 0, 0, 0
"L3122813", 12.47, 1,    7309.36,  -40.7,    1.0153, 0, 0, 0, 0, 0, 0, 0, 0
"L2729411", 12.47, 1,    7271.49,  -40.8,      1.01, 0, 0, 0, 0, 0, 0, 0, 0
"L2935555", 12.47, 1,    7347.89,  -44.3,    1.0206, 0, 0, 0, 0, 0, 0, 0, 0
"M3037453", 12.47, 1,    7266.91,  -44.8,    1.0094, 0, 0, 0, 0, 0, 0, 0, 0
"L3215203", 12.47, 1,    6868.81,  -40.4,   0.95406, 2,    7062.41, -161.5,   0.98095, 3,    7451.68,   81.8,     1.035
"M1026812", 12.47, 1,    7266.91,  -44.8,    1.0094, 0, 0, 0, 0, 0, 0, 0, 0
"L3122847", 12.47, 1,    7266.82,  -44.8,    1.0093, 0, 0, 0, 0, 0, 0, 0, 0
"N1138594", 12.47, 1,    7198.14,  -44.6,    0.9998, 0, 0, 0, 0, 0, 0, 0, 0
"M1026679", 12.47, 1,    7191.93,  -44.6,   0.99894, 0, 0, 0, 0, 0, 0, 0, 0
"L3141396", 12.47, 3,    7372.15,   79.3,     1.024, 0, 0, 0, 0, 0, 0, 0, 0
"L3066808", 12.47, 3,    7371.96,   79.3,    1.0239, 0, 0, 0, 0, 0, 0, 0, 0
"M3036170", 12.47, 1,    7181.81,  -44.7,   0.99753, 2,    7373.43, -166.2,    1.0242, 3,    7310.25,   79.8,    1.0154
"N1136362", 12.47, 1,    7230.93,  -43.1,    1.0044, 0, 0, 0, 0, 0, 0, 0, 0
"M1026773", 12.47, 1,    7258.22,  -44.9,    1.0081, 0, 0, 0, 0, 0, 0, 0, 0
"L3195751", 12.47, 1,    7257.94,  -44.9,    1.0081, 0, 0, 0, 0, 0, 0, 0, 0
"M1026660", 12.47, 1,     7181.6,  -44.7,   0.99751, 0, 0, 0, 0, 0, 0, 0, 0
"L3085410", 12.47, 2,    7299.09, -165.2,    1.0138, 0, 0, 0, 0, 0, 0, 0, 0
"M1026670", 12.47, 1,    7181.76,  -44.7,   0.99753, 2,    7373.42, -166.2,    1.0241, 3,    7309.95,   79.8,    1.0153
"L3178982", 12.47, 1,    7187.67,  -44.9,   0.99835, 0, 0, 0, 0, 0, 0, 0, 0
"M1125988", 12.47, 1,    6927.19,  -40.2,   0.96217, 2,    7107.33, -161.1,   0.98719, 3,    7460.67,   81.8,    1.0363
"L3197636", 12.47, 2,    7184.62, -166.9,   0.99793, 0, 0, 0, 0, 0, 0, 0, 0
"M1089132", 12.47, 3,    7423.04,   80.5,     1.031, 0, 0, 0, 0, 0, 0, 0, 0
"L2876798", 12.47, 1,    7309.68,  -44.4,    1.0153, 2,     7273.5, -166.6,    1.0103, 3,    7362.71,   79.2,    1.0227
"N1136660", 12.47, 1,    7470.64,  -44.1,    1.0377, 0, 0, 0, 0, 0, 0, 0, 0
"L3104136", 12.47, 1,    7337.85,  -44.4,    1.0192, 2,    7373.33, -166.3,    1.0241, 3,     7410.7,   79.6,    1.0293
"L3048888", 12.47, 3,    7375.53,   84.8,    1.0244, 0, 0, 0, 0, 0, 0, 0, 0
"D5587291-3_INT", 12.47, 1,    7429.66,  -41.6,     1.032, 2,    7460.69, -162.9,    1.0363, 3,    7504.61,   81.2,    1.0424
"190-8581", 12.47, 1,    7430.43,  -41.6,    1.0321, 2,    7461.21, -162.9,    1.0363, 3,    7504.62,   81.2,    1.0424
"L3197644", 12.47, 1,    7271.55,  -40.8,      1.01, 0, 0, 0, 0, 0, 0, 0, 0
"M1009843", 12.47, 2,    7232.78, -167.2,    1.0046, 0, 0, 0, 0, 0, 0, 0, 0
"L3251806", 12.47, 2,    7232.73, -167.2,    1.0046, 0, 0, 0, 0, 0, 0, 0, 0
"M1069516", 12.47, 1,     7213.9,  -43.3,     1.002, 2,    7335.69, -165.3,    1.0189, 3,    7510.01,   80.2,    1.0431
"L3251830", 12.47, 1,    7148.92,  -44.7,   0.99297, 0, 0, 0, 0, 0, 0, 0, 0
"L2804249", 12.47, 1,    7101.01,  -39.3,   0.98631, 2,    7103.04, -159.7,   0.98659, 3,    7367.22,   81.3,    1.0233
"L2935557", 12.47, 1,    7256.52,  -44.9,    1.0079, 0, 0, 0, 0, 0, 0, 0, 0
"M1069250", 12.47, 3,    7323.21,   78.9,    1.0172, 0, 0, 0, 0, 0, 0, 0, 0
"L2690868", 12.47, 3,    7323.15,   78.9,    1.0172, 0, 0, 0, 0, 0, 0, 0, 0
"L3030204", 12.47, 1,    7390.15,  -36.2,    1.0265, 2,    7408.69, -156.2,     1.029, 3,    7515.45,   84.4,    1.0439
"L3179637", 12.47, 3,    7389.44,   84.8,    1.0264, 0, 0, 0, 0, 0, 0, 0, 0
"M1108262", 12.47, 2,    7432.58, -160.4,    1.0324, 0, 0, 0, 0, 0, 0, 0, 0
"M1108261", 12.47, 2,    7432.56, -160.4,    1.0324, 0, 0, 0, 0, 0, 0, 0, 0
"D5513564-1_INT", 12.47, 1,    7481.99,  -35.3,    1.0392, 2,    7480.98, -155.1,    1.0391, 3,    7538.27,   85.2,     1.047
"E192201", 12.47, 1,    7481.38,  -35.3,    1.0391, 2,    7480.37, -155.1,     1.039, 3,    7537.75,   85.2,     1.047
"R20185", 12.47, 1,    7484.93,  -35.3,    1.0396, 2,    7483.54, -155.1,    1.0394, 3,    7539.37,   85.2,    1.0472
"L3181545", 12.47, 1,    7295.83,  -44.3,    1.0134, 2,    7209.65, -166.9,    1.0014, 3,    7339.51,   79.0,    1.0194
"N1138603", 12.47, 1,    7296.58,  -44.3,    1.0135, 2,    7209.17, -166.9,    1.0013, 3,    7336.84,   78.9,    1.0191
"L3178976", 12.47, 1,    7181.89,  -44.9,   0.99755, 0, 0, 0, 0, 0, 0, 0, 0
"L3065665", 12.47, 1,    6780.54,  -41.4,    0.9418, 0, 0, 0, 0, 0, 0, 0, 0
"L2785514", 12.47, 1,    7290.15,  -44.3,    1.0126, 0, 0, 0, 0, 0, 0, 0, 0
"L2710536", 12.47, 1,    7253.86,  -44.9,    1.0075, 0, 0, 0, 0, 0, 0, 0, 0
"L2936216", 12.47, 3,    7490.69,   85.0,    1.0404, 0, 0, 0, 0, 0, 0, 0, 0
"M1026969", 12.47, 2,    7150.49, -166.9,   0.99318, 0, 0, 0, 0, 0, 0, 0, 0
"L3048231", 12.47, 2,    7200.34, -161.7,    1.0001, 0, 0, 0, 0, 0, 0, 0, 0
"M1069328", 12.47, 3,    7322.71,   78.9,    1.0171, 0, 0, 0, 0, 0, 0, 0, 0
"D6198039-1_INT", 12.47, 1,    6973.07,  -39.9,   0.96854, 2,    7130.22, -160.6,   0.99037, 3,    7460.94,   82.0,    1.0363
"E206217", 12.47, 1,    6972.61,  -39.9,   0.96848, 2,    7129.77, -160.6,   0.99031, 3,    7460.67,   82.0,    1.0363
"L2879071", 12.47, 2,    7125.98, -167.0,   0.98978, 0, 0, 0, 0, 0, 0, 0, 0
"L3029504", 12.47, 2,    7123.09, -167.1,   0.98938, 0, 0, 0, 0, 0, 0, 0, 0
"M1026796", 12.47, 1,    7298.23,  -44.5,    1.0137, 2,     7383.2, -166.2,    1.0255, 3,    7389.04,   79.7,    1.0263
"P827553", 12.47, 2,    7111.12, -167.0,   0.98772, 0, 0, 0, 0, 0, 0, 0, 0
"L2804251", 12.47, 1,    7347.07,  -40.5,    1.0205, 0, 0, 0, 0, 0, 0, 0, 0
"M1069133", 12.47, 1,    7309.94,  -40.7,    1.0153, 0, 0, 0, 0, 0, 0, 0, 0
"L2764399", 12.47, 2,    7305.03, -167.0,    1.0147, 0, 0, 0, 0, 0, 0, 0, 0
"P895117", 12.47, 2,    7330.78, -165.2,    1.0182, 0, 0, 0, 0, 0, 0, 0, 0
"L2842383", 12.47, 1,    7237.46,  -37.8,    1.0053, 2,    7292.76, -158.0,    1.0129, 3,    7483.41,   83.2,    1.0394
"L2745811", 12.47, 3,    7390.89,   84.8,    1.0266, 0, 0, 0, 0, 0, 0, 0, 0
"L2804252", 12.47, 1,    7158.14,  -40.7,   0.99425, 0, 0, 0, 0, 0, 0, 0, 0
"L3066815", 12.47, 1,    7394.23,  -44.4,     1.027, 2,    7418.74, -166.4,    1.0304, 3,    7476.48,   79.7,    1.0385
"P895075", 12.47, 3,    7505.39,   81.0,    1.0425, 0, 0, 0, 0, 0, 0, 0, 0
"L2710544", 12.47, 1,    7131.55,  -44.8,   0.99055, 0, 0, 0, 0, 0, 0, 0, 0
"N1140519", 12.47, 1,    7340.27,  -44.4,    1.0195, 2,    7386.35, -166.3,    1.0259, 3,    7415.35,   79.7,      1.03
"L3160117", 12.47, 2,    7150.01, -166.9,   0.99312, 0, 0, 0, 0, 0, 0, 0, 0
"L3029510", 12.47, 2,    7231.89, -167.2,    1.0045, 0, 0, 0, 0, 0, 0, 0, 0
"E182731", 12.47, 2,    7084.19, -161.9,   0.98398, 0, 0, 0, 0, 0, 0, 0, 0
"N1136658", 12.47, 1,    7516.95,  -44.0,    1.0441, 2,    7514.87, -165.9,    1.0438, 3,    7537.26,   79.9,    1.0469
"L2730149", 12.47, 1,    6894.06,  -40.4,   0.95757, 2,    7091.75, -161.4,   0.98503, 3,    7461.09,   81.8,    1.0363
"L2860500", 12.47, 2,     7152.6, -166.9,   0.99348, 0, 0, 0, 0, 0, 0, 0, 0
"L3216347", 12.47, 3,    7432.74,   80.5,    1.0324, 0, 0, 0, 0, 0, 0, 0, 0
"L2767341", 12.47, 1,    6961.18,  -39.9,   0.96689, 2,    7123.81, -160.8,   0.98948, 3,    7460.66,   81.9,    1.0363
"E206211", 12.47, 1,     7236.1,  -43.1,    1.0051, 2,    7341.57, -165.1,    1.0197, 3,    7514.58,   80.3,    1.0438
"N1134480", 12.47, 1,    7234.59,  -43.1,    1.0049, 2,    7337.94, -165.1,    1.0192, 3,    7517.31,   80.3,    1.0441
"L3030203", 12.47, 3,    7477.51,   82.9,    1.0386, 0, 0, 0, 0, 0, 0, 0, 0
"L2879773", 12.47, 1,    7172.15,  -39.0,   0.99619, 2,    7180.99, -159.3,   0.99742, 3,    7424.01,   81.6,    1.0312
"L2804282", 12.47, 3,    7261.58,   81.3,    1.0086, 0, 0, 0, 0, 0, 0, 0, 0
"N1137005", 12.47, 1,     7340.4,  -44.2,    1.0196, 2,    7286.16, -166.6,     1.012, 3,    7482.98,   79.7,    1.0394
"M1047574", 12.47, 1,    7087.44,  -43.9,   0.98443, 2,    7252.58, -165.8,    1.0074, 3,    7451.24,   79.9,     1.035
"L3225319", 12.47, 2,    6999.81, -162.1,   0.97226, 0, 0, 0, 0, 0, 0, 0, 0
"L3048201", 12.47, 2,    6999.67, -162.1,   0.97224, 0, 0, 0, 0, 0, 0, 0, 0
"M1126025", 12.47, 1,    6769.02,  -41.4,    0.9402, 0, 0, 0, 0, 0, 0, 0, 0
"L2823545", 12.47, 1,    6768.88,  -41.4,   0.94018, 0, 0, 0, 0, 0, 0, 0, 0
"L3160108", 12.47, 2,    7232.23, -167.2,    1.0045, 0, 0, 0, 0, 0, 0, 0, 0
"N1134478", 12.47, 1,    7235.02,  -43.1,    1.0049, 2,    7343.15, -165.0,    1.0199, 3,    7512.66,   80.3,    1.0435
"L3029055", 12.47, 2,    7125.01, -160.7,   0.98965, 0, 0, 0, 0, 0, 0, 0, 0
