Bus, BasekV, Node1, Magnitude1, Angle1, pu1, Node2, Magnitude2, Angle2, pu2, Node3, Magnitude3, Angle3, pu3
"M1047577", 12.47, 1,    7370.53,  -44.5,    1.0237, 2,       7407, -166.5,    1.0288, 3,    7466.43,   79.7,    1.0371
"M1209797", 12.47, 1,    7462.47,  -35.5,    1.0365, 2,    7465.09, -155.4,    1.0369, 3,     7532.2,   85.0,    1.0462
"L3645811", 12.47, 3,    7457.69,   79.6,    1.0359, 0, 0, 0, 0, 0, 0, 0, 0
"L3254229", 12.47, 2,    7297.26, -165.2,    1.0136, 0, 0, 0, 0, 0, 0, 0, 0
"L2710521", 12.47, 1,     7309.9,  -40.7,    1.0153, 0, 0, 0, 0, 0, 0, 0, 0
"M1009807", 12.47, 1,    7209.12,  -44.9,    1.0013, 2,    7279.82, -167.1,    1.0111, 3,       7419,   79.6,    1.0305
"N1136672", 12.47, 3,    7472.97,   79.7,     1.038, 0, 0, 0, 0, 0, 0, 0, 0
"L3253995", 12.47, 3,    7472.95,   79.7,     1.038, 0, 0, 0, 0, 0, 0, 0, 0
"L2841638", 12.47, 3,    7433.67,   80.0,    1.0325, 0, 0, 0, 0, 0, 0, 0, 0
"L2860492", 12.47, 3,    7433.57,   80.0,    1.0325, 0, 0, 0, 0, 0, 0, 0, 0
"L2691959", 12.47, 2,    7199.73, -161.7,         1, 0, 0, 0, 0, 0, 0, 0, 0
"L2973159", 12.47, 1,    7167.71,  -44.7,   0.99558, 0, 0, 0, 0, 0, 0, 0, 0
"L2822859", 12.47, 2,    7008.32, -162.0,   0.97344, 0, 0, 0, 0, 0, 0, 0, 0
"L2973158", 12.47, 3,    7464.32,   80.6,    1.0368, 0, 0, 0, 0, 0, 0, 0, 0
"L2674052", 12.47, 3,     7341.3,   81.5,    1.0197, 0, 0, 0, 0, 0, 0, 0, 0
"M1125990", 12.47, 1,    6917.24,  -40.3,   0.96079, 2,     7102.7, -161.2,   0.98655, 3,    7460.86,   81.8,    1.0363
"N1136366", 12.47, 1,    7207.13,  -43.4,    1.0011, 2,    7333.33, -165.3,    1.0186, 3,    7509.19,   80.2,     1.043
"L2916620", 12.47, 1,    7207.13,  -43.4,    1.0011, 2,    7333.33, -165.3,    1.0186, 3,    7509.19,   80.2,     1.043
"M1026472", 12.47, 2,    7202.45, -161.7,    1.0004, 0, 0, 0, 0, 0, 0, 0, 0
"M1026939", 12.47, 2,     7304.3, -167.0,    1.0145, 0, 0, 0, 0, 0, 0, 0, 0
"L3104124", 12.47, 2,    7304.27, -167.0,    1.0145, 0, 0, 0, 0, 0, 0, 0, 0
"L3233412", 12.47, 1,     6876.4,  -40.5,   0.95511, 0, 0, 0, 0, 0, 0, 0, 0
"L3235266", 12.47, 3,    7399.38,   80.4,    1.0278, 0, 0, 0, 0, 0, 0, 0, 0
"L3235267", 12.47, 3,    7347.83,   79.4,    1.0206, 0, 0, 0, 0, 0, 0, 0, 0
"L3235248", 12.47, 3,     7366.8,   79.5,    1.0232, 0, 0, 0, 0, 0, 0, 0, 0
"L3217064", 12.47, 2,    7209.15, -159.0,    1.0013, 0, 0, 0, 0, 0, 0, 0, 0
"L3200222", 12.47, 2,    7209.15, -159.0,    1.0013, 0, 0, 0, 0, 0, 0, 0, 0
"L3729297", 12.47, 1,    7327.05,  -44.4,    1.0177, 0, 0, 0, 0, 0, 0, 0, 0
"L3197625", 12.47, 3,    7505.22,   81.0,    1.0425, 0, 0, 0, 0, 0, 0, 0, 0
"L2917333", 12.47, 1,    7249.89,  -37.6,     1.007, 0, 0, 0, 0, 0, 0, 0, 0
"N1140516", 12.47, 3,    7266.71,   81.3,    1.0093, 0, 0, 0, 0, 0, 0, 0, 0
"M1209748", 12.47, 2,    7384.72, -156.5,    1.0257, 0, 0, 0, 0, 0, 0, 0, 0
"L3142099", 12.47, 2,    7384.58, -156.5,    1.0257, 0, 0, 0, 0, 0, 0, 0, 0
"L2898457", 12.47, 1,    6927.15,  -40.2,   0.96216, 0, 0, 0, 0, 0, 0, 0, 0
"M1166376", 12.47, 1,    7224.37,  -37.9,    1.0034, 2,    7282.34, -158.1,    1.0115, 3,    7480.68,   83.1,     1.039
"L2842384", 12.47, 1,     7223.7,  -37.9,    1.0034, 2,    7281.81, -158.1,    1.0114, 3,    7480.55,   83.1,     1.039
"L2763407", 12.47, 3,    7436.55,   84.9,    1.0329, 0, 0, 0, 0, 0, 0, 0, 0
"D6023352-1_INT", 12.47, 1,    7230.62,  -37.8,    1.0043, 2,    7287.37, -158.1,    1.0122, 3,    7482.15,   83.1,    1.0393
"M1047750", 12.47, 1,    7307.52,  -44.1,     1.015, 0, 0, 0, 0, 0, 0, 0, 0
"L2708293", 12.47, 1,    7307.52,  -44.1,     1.015, 0, 0, 0, 0, 0, 0, 0, 0
"L3176656", 12.47, 1,    7337.67,  -44.2,    1.0192, 0, 0, 0, 0, 0, 0, 0, 0
"M1047548", 12.47, 1,    7389.41,  -44.4,    1.0264, 2,    7414.68, -166.4,    1.0299, 3,    7475.07,   79.7,    1.0383
"M1089185", 12.47, 1,    6867.96,  -40.4,   0.95394, 2,    7061.35, -161.5,    0.9808, 3,    7450.88,   81.8,    1.0349
"L2748781", 12.47, 1,    6768.93,  -41.4,   0.94019, 0, 0, 0, 0, 0, 0, 0, 0
"M1026695", 12.47, 1,    7198.98,  -44.6,   0.99992, 2,    7374.76, -166.2,    1.0243, 3,    7332.39,   79.8,    1.0185
"N1140818", 12.47, 1,    7196.23,  -44.6,   0.99954, 2,     7373.8, -166.2,    1.0242, 3,    7329.45,   79.8,     1.018
"L2860501", 12.47, 2,    7178.89, -166.9,   0.99713, 0, 0, 0, 0, 0, 0, 0, 0
"M1209800", 12.47, 1,    7473.71,  -35.4,    1.0381, 2,    7473.67, -155.2,    1.0381, 3,    7534.88,   85.1,    1.0466
"L2839332", 12.47, 3,    7534.88,   85.1,    1.0466, 0, 0, 0, 0, 0, 0, 0, 0
"L2954353", 12.47, 1,     7420.8,  -44.3,    1.0307, 0, 0, 0, 0, 0, 0, 0, 0
"L2726974", 12.47, 2,    7250.19, -165.3,     1.007, 0, 0, 0, 0, 0, 0, 0, 0
"L2785527", 12.47, 1,    7246.27,  -40.8,    1.0065, 0, 0, 0, 0, 0, 0, 0, 0
"L2766729", 12.47, 1,     7246.1,  -40.8,    1.0065, 0, 0, 0, 0, 0, 0, 0, 0
"M1069376", 12.47, 1,    7294.99,  -44.3,    1.0133, 2,    7210.18, -166.9,    1.0015, 3,    7342.46,   79.0,    1.0198
"M1027005", 12.47, 2,    7132.22, -166.9,   0.99065, 0, 0, 0, 0, 0, 0, 0, 0
"L3176660", 12.47, 2,    7292.61, -165.2,    1.0129, 0, 0, 0, 0, 0, 0, 0, 0
"M1125943", 12.47, 3,    7458.09,   81.9,    1.0359, 0, 0, 0, 0, 0, 0, 0, 0
"M1026874", 12.47, 1,    7257.56,  -44.9,    1.0081, 0, 0, 0, 0, 0, 0, 0, 0
"M1125969", 12.47, 1,    6964.81,  -39.9,   0.96739, 2,    7125.68, -160.7,   0.98974, 3,    7460.69,   82.0,    1.0363
"L2673343", 12.47, 2,    7142.83, -166.9,   0.99212, 0, 0, 0, 0, 0, 0, 0, 0
"L2764436", 12.47, 2,    7142.83, -166.9,   0.99212, 0, 0, 0, 0, 0, 0, 0, 0
"D5565090-1_INT", 12.47, 2,    7000.26, -162.1,   0.97232, 0, 0, 0, 0, 0, 0, 0, 0
"L3029495", 12.47, 2,    7000.39, -162.1,   0.97234, 0, 0, 0, 0, 0, 0, 0, 0
"N1134479", 12.47, 1,    7236.75,  -43.1,    1.0052, 2,    7343.18, -165.0,    1.0199, 3,    7513.43,   80.3,    1.0436
"L2823592", 12.47, 1,       7491,  -35.2,    1.0405, 2,    7488.84, -155.0,    1.0402, 3,    7541.47,   85.3,    1.0475
"L2933164", 12.47, 1,    7059.27,  -39.5,   0.98051, 2,    7058.22, -159.9,   0.98037, 3,    7333.96,   81.1,    1.0187
"L2992624", 12.47, 1,    7172.96,  -38.7,   0.99631, 2,    7205.57, -159.1,    1.0008, 3,    7441.37,   82.0,    1.0336
"L3232301", 12.47, 3,    7323.06,   78.9,    1.0172, 0, 0, 0, 0, 0, 0, 0, 0
"M1010017", 12.47, 1,    7110.35,  -45.1,   0.98761, 0, 0, 0, 0, 0, 0, 0, 0
"L2858175", 12.47, 1,    7110.26,  -45.1,    0.9876, 0, 0, 0, 0, 0, 0, 0, 0
"M1009820", 12.47, 2,     7262.4, -167.1,    1.0087, 0, 0, 0, 0, 0, 0, 0, 0
"L3045895", 12.47, 3,    7383.56,   81.6,    1.0256, 0, 0, 0, 0, 0, 0, 0, 0
"L2841618", 12.47, 1,    7292.35,  -44.3,    1.0129, 0, 0, 0, 0, 0, 0, 0, 0
"M1209817", 12.47, 1,    7548.95,  -34.5,    1.0485, 2,    7538.66, -154.3,    1.0471, 3,    7559.97,   85.9,    1.0501
"L2785547", 12.47, 2,    7117.31, -167.1,   0.98858, 0, 0, 0, 0, 0, 0, 0, 0
"221-311595", 12.47, 3,    7325.96,   78.9,    1.0176, 0, 0, 0, 0, 0, 0, 0, 0
"F739841", 12.47, 2,    7203.13, -161.7,    1.0005, 0, 0, 0, 0, 0, 0, 0, 0
"L0247160", 12.47, 2,    7203.09, -161.7,    1.0005, 0, 0, 0, 0, 0, 0, 0, 0
"L3122823", 12.47, 2,    7081.06, -161.9,   0.98354, 0, 0, 0, 0, 0, 0, 0, 0
"L3048966", 12.47, 3,    7490.67,   83.6,    1.0404, 0, 0, 0, 0, 0, 0, 0, 0
"M1142810", 12.47, 1,    7168.75,  -38.6,   0.99572, 2,     7211.4, -159.0,    1.0016, 3,    7451.05,   82.2,    1.0349
"M1027109", 12.47, 1,    7118.16,  -45.1,   0.98869, 0, 0, 0, 0, 0, 0, 0, 0
"L3101788", 12.47, 1,    7117.74,  -45.1,   0.98864, 0, 0, 0, 0, 0, 0, 0, 0
"P903490", 12.47, 3,    7460.92,   82.1,    1.0363, 0, 0, 0, 0, 0, 0, 0, 0
"L2916603", 12.47, 2,    7126.72, -167.0,   0.98988, 0, 0, 0, 0, 0, 0, 0, 0
"L3160106", 12.47, 1,    7180.78,  -44.7,   0.99739, 0, 0, 0, 0, 0, 0, 0, 0
"D5563942-4_INT", 12.47, 1,    7205.57,  -38.1,    1.0008, 2,    7267.66, -158.4,    1.0095, 3,    7477.36,   82.9,    1.0386
"Q16483", 12.47, 1,    7205.02,  -38.1,    1.0008, 2,    7267.11, -158.4,    1.0094, 3,    7476.94,   82.9,    1.0385
"M1069514", 12.47, 1,    7185.35,  -43.5,   0.99803, 2,    7320.35, -165.4,    1.0168, 3,    7500.35,   80.1,    1.0418
"P850083", 12.47, 1,    6867.96,  -40.4,   0.95394, 2,    7061.35, -161.5,    0.9808, 3,    7450.88,   81.8,    1.0349
"L3178988", 12.47, 2,    7296.83, -165.2,    1.0135, 0, 0, 0, 0, 0, 0, 0, 0
"L3010568", 12.47, 1,    7470.57,  -44.1,    1.0376, 0, 0, 0, 0, 0, 0, 0, 0
"M1026356", 12.47, 1,    7188.97,  -40.7,   0.99853, 2,    7121.87, -161.8,   0.98921, 3,    7412.52,   80.0,    1.0296
"L2989600", 12.47, 1,    7263.68,  -37.5,    1.0089, 0, 0, 0, 0, 0, 0, 0, 0
"M1026487", 12.47, 2,    7200.51, -161.7,    1.0001, 0, 0, 0, 0, 0, 0, 0, 0
"M1069348", 12.47, 3,    7329.42,   78.9,     1.018, 0, 0, 0, 0, 0, 0, 0, 0
"L2804248", 12.47, 2,    7132.35, -166.9,   0.99067, 0, 0, 0, 0, 0, 0, 0, 0
"L2729413", 12.47, 1,    7295.38,  -44.8,    1.0133, 0, 0, 0, 0, 0, 0, 0, 0
"L2673314", 12.47, 3,    7428.58,   79.6,    1.0318, 0, 0, 0, 0, 0, 0, 0, 0
"L2785528", 12.47, 2,    7247.36, -161.6,    1.0066, 0, 0, 0, 0, 0, 0, 0, 0
"L2897773", 12.47, 1,     7347.7,  -44.3,    1.0206, 0, 0, 0, 0, 0, 0, 0, 0
"L3010567", 12.47, 3,    7409.28,   80.4,    1.0291, 0, 0, 0, 0, 0, 0, 0, 0
"L2991917", 12.47, 2,    7068.56, -161.9,   0.98181, 0, 0, 0, 0, 0, 0, 0, 0
"L2766730", 12.47, 2,    7279.93, -167.1,    1.0112, 0, 0, 0, 0, 0, 0, 0, 0
"M1166407", 12.47, 3,    7382.64,   84.8,    1.0254, 0, 0, 0, 0, 0, 0, 0, 0
"M1008753", 12.47, 2,    7007.95, -162.0,   0.97339, 0, 0, 0, 0, 0, 0, 0, 0
"M1047419", 12.47, 1,    7136.52,  -44.8,   0.99124, 0, 0, 0, 0, 0, 0, 0, 0
"M1089207", 12.47, 1,    7307.38,  -42.6,     1.015, 2,     7385.9, -164.2,    1.0259, 3,    7508.06,   80.7,    1.0428
"M1047572", 12.47, 1,    7382.93,  -44.4,    1.0255, 2,    7398.78, -166.4,    1.0277, 3,    7473.44,   79.7,     1.038
"M1108329", 12.47, 3,    7383.41,   81.6,    1.0255, 0, 0, 0, 0, 0, 0, 0, 0
"N1138599", 12.47, 1,    7295.21,  -44.3,    1.0133, 2,    7210.04, -166.9,    1.0015, 3,     7341.7,   79.0,    1.0197
"L3217057", 12.47, 1,     7450.9,  -35.6,    1.0349, 0, 0, 0, 0, 0, 0, 0, 0
"193-103041", 12.47, 3,    7457.69,   79.6,    1.0359, 0, 0, 0, 0, 0, 0, 0, 0
"L2785515", 12.47, 3,    7259.11,   81.3,    1.0083, 0, 0, 0, 0, 0, 0, 0, 0
"M1069206", 12.47, 3,    7401.06,   80.4,     1.028, 0, 0, 0, 0, 0, 0, 0, 0
"L2729424", 12.47, 1,    7230.98,  -43.1,    1.0044, 0, 0, 0, 0, 0, 0, 0, 0
"L2917359", 12.47, 1,    7169.21,  -38.6,   0.99578, 0, 0, 0, 0, 0, 0, 0, 0
"M3037538", 12.47, 1,    7267.83,  -44.8,    1.0095, 0, 0, 0, 0, 0, 0, 0, 0
"L3027133", 12.47, 1,    7267.79,  -44.8,    1.0095, 0, 0, 0, 0, 0, 0, 0, 0
"L3197627", 12.47, 3,     7282.7,   81.4,    1.0115, 0, 0, 0, 0, 0, 0, 0, 0
"M1069187", 12.47, 1,    7385.23,  -40.3,    1.0258, 0, 0, 0, 0, 0, 0, 0, 0
"L2748129", 12.47, 1,    7385.02,  -40.3,    1.0258, 0, 0, 0, 0, 0, 0, 0, 0
"D6290228-6_INT", 12.47, 1,    7173.16,  -43.6,   0.99633, 2,    7312.63, -165.5,    1.0157, 3,     7495.3,   80.1,    1.0411
"Q16642", 12.47, 1,    7172.86,  -43.6,   0.99629, 2,    7312.38, -165.5,    1.0157, 3,    7495.11,   80.1,    1.0411
"N1136657", 12.47, 1,    7183.07,  -43.5,   0.99771, 2,     7318.9, -165.5,    1.0166, 3,    7499.41,   80.1,    1.0416
"L3027671", 12.47, 1,    6870.15,  -40.5,   0.95425, 0, 0, 0, 0, 0, 0, 0, 0
"M1108423", 12.47, 1,    6869.18,  -40.5,   0.95411, 0, 0, 0, 0, 0, 0, 0, 0
"N1136665", 12.47, 1,    7420.82,  -44.3,    1.0307, 0, 0, 0, 0, 0, 0, 0, 0
"L2710532", 12.47, 3,    7318.97,   79.8,    1.0166, 0, 0, 0, 0, 0, 0, 0, 0
"L2785526", 12.47, 2,     7089.3, -161.9,   0.98469, 0, 0, 0, 0, 0, 0, 0, 0
"L2857591", 12.47, 1,    7267.76,  -44.8,    1.0095, 0, 0, 0, 0, 0, 0, 0, 0
"L2841630", 12.47, 3,    7433.63,   80.5,    1.0325, 0, 0, 0, 0, 0, 0, 0, 0
"L3312692", 12.47, 1,    7103.47,  -45.1,   0.98665, 0, 0, 0, 0, 0, 0, 0, 0
"M1069495", 12.47, 1,    7258.64,  -42.9,    1.0082, 2,    7356.61, -164.8,    1.0218, 3,     7511.4,   80.4,    1.0433
"L3179678", 12.47, 1,    7118.55,  -39.2,   0.98875, 2,    7122.02, -159.6,   0.98923, 3,    7381.51,   81.4,    1.0253
"M1149225", 12.47, 2,    7210.27, -159.0,    1.0015, 0, 0, 0, 0, 0, 0, 0, 0
"R42246", 12.47, 1,    7171.71,  -43.6,   0.99613, 2,    7311.59, -165.5,    1.0156, 3,    7494.57,   80.1,     1.041
"L3632979", 12.47, 1,    7185.71,  -44.9,   0.99808, 0, 0, 0, 0, 0, 0, 0, 0
"P841985", 12.47, 2,    7223.46, -161.6,    1.0033, 0, 0, 0, 0, 0, 0, 0, 0
"L3104796", 12.47, 3,    7460.62,   82.1,    1.0363, 0, 0, 0, 0, 0, 0, 0, 0
"N1141476", 12.47, 1,    7172.91,  -38.8,    0.9963, 0, 0, 0, 0, 0, 0, 0, 0
"L2785519", 12.47, 1,    7384.41,  -40.3,    1.0257, 0, 0, 0, 0, 0, 0, 0, 0
"L3104122", 12.47, 1,    7383.95,  -40.3,    1.0256, 0, 0, 0, 0, 0, 0, 0, 0
"L3197618", 12.47, 1,    7278.52,  -44.8,     1.011, 0, 0, 0, 0, 0, 0, 0, 0
"E192258", 12.47, 1,    7366.29,  -36.4,    1.0232, 2,    7388.91, -156.4,    1.0263, 3,    7509.89,   84.2,    1.0431
"D5534970-1_INT", 12.47, 1,    7250.14,  -44.5,     1.007, 2,    7378.71, -166.2,    1.0249, 3,    7362.11,   79.8,    1.0226
"L2841633", 12.47, 1,    7259.89,  -44.5,    1.0084, 2,    7379.83, -166.2,     1.025, 3,     7367.8,   79.8,    1.0234
"L3254206", 12.47, 2,    7242.62, -167.1,     1.006, 0, 0, 0, 0, 0, 0, 0, 0
"N1145954", 12.47, 1,    7221.67,  -40.7,    1.0031, 2,    7169.15, -161.7,   0.99578, 3,    7409.85,   79.9,    1.0292
"P827580", 12.47, 1,    7221.66,  -40.7,    1.0031, 2,    7169.13, -161.7,   0.99577, 3,    7409.84,   79.9,    1.0292
"L2955074", 12.47, 1,    7172.82,  -38.7,   0.99629, 2,    7214.12, -159.0,     1.002, 3,     7447.5,   82.2,    1.0344
"L2970845", 12.47, 2,    7176.87, -159.4,   0.99685, 0, 0, 0, 0, 0, 0, 0, 0
"L3010585", 12.47, 1,    7261.71,  -44.9,    1.0086, 0, 0, 0, 0, 0, 0, 0, 0
"L2861219", 12.47, 2,    7219.29, -158.9,    1.0027, 0, 0, 0, 0, 0, 0, 0, 0
"L3104135", 12.47, 1,    7173.93,  -40.7,   0.99644, 0, 0, 0, 0, 0, 0, 0, 0
"L3254203", 12.47, 2,    7118.57, -167.0,   0.98875, 0, 0, 0, 0, 0, 0, 0, 0
"L2954352", 12.47, 3,    7433.58,   80.5,    1.0325, 0, 0, 0, 0, 0, 0, 0, 0
"M1047400", 12.47, 1,     7127.5,  -44.8,   0.98999, 0, 0, 0, 0, 0, 0, 0, 0
"L2842379", 12.47, 1,    7172.21,  -38.8,    0.9962, 0, 0, 0, 0, 0, 0, 0, 0
"L2916617", 12.47, 2,    7262.32, -165.3,    1.0087, 0, 0, 0, 0, 0, 0, 0, 0
"N1136670", 12.47, 1,    7388.47,  -44.4,    1.0262, 2,    7412.35, -166.4,    1.0296, 3,    7474.84,   79.7,    1.0382
"L2766727", 12.47, 2,     7079.1, -161.9,   0.98327, 0, 0, 0, 0, 0, 0, 0, 0
"L2727019", 12.47, 1,    7263.75,  -37.5,    1.0089, 0, 0, 0, 0, 0, 0, 0, 0
"L2801909", 12.47, 1,    7545.84,  -34.5,    1.0481, 2,    7535.98, -154.3,    1.0467, 3,    7558.94,   85.9,    1.0499
"M1047831", 12.47, 2,    7115.75, -167.0,   0.98836, 0, 0, 0, 0, 0, 0, 0, 0
"L2748131", 12.47, 2,    7155.27, -166.9,   0.99385, 0, 0, 0, 0, 0, 0, 0, 0
"L2729427", 12.47, 2,    7152.83, -166.9,   0.99351, 0, 0, 0, 0, 0, 0, 0, 0
"L2766717", 12.47, 3,    7420.25,   80.5,    1.0307, 0, 0, 0, 0, 0, 0, 0, 0
"L2879064", 12.47, 1,    7398.05,  -40.3,    1.0276, 0, 0, 0, 0, 0, 0, 0, 0
"L3195318", 12.47, 2,    7431.99, -160.4,    1.0323, 0, 0, 0, 0, 0, 0, 0, 0
"L3254204", 12.47, 1,    7321.57,  -44.4,    1.0169, 0, 0, 0, 0, 0, 0, 0, 0
"L2973148", 12.47, 1,    7311.98,  -42.5,    1.0156, 0, 0, 0, 0, 0, 0, 0, 0
"L2801902", 12.47, 2,    7269.25, -165.3,    1.0097, 0, 0, 0, 0, 0, 0, 0, 0
"L2748146", 12.47, 1,    7388.24,  -40.3,    1.0262, 0, 0, 0, 0, 0, 0, 0, 0
"N1139549", 12.47, 1,    7157.43,  -44.7,   0.99415, 0, 0, 0, 0, 0, 0, 0, 0
"N1138593", 12.47, 1,    7300.59,  -44.8,     1.014, 0, 0, 0, 0, 0, 0, 0, 0
"L3197624", 12.47, 2,    7118.99, -167.0,   0.98881, 0, 0, 0, 0, 0, 0, 0, 0
"M1069558", 12.47, 2,    7297.71, -165.2,    1.0136, 0, 0, 0, 0, 0, 0, 0, 0
"L3197654", 12.47, 1,    7153.02,  -43.7,   0.99354, 0, 0, 0, 0, 0, 0, 0, 0
"L2710505", 12.47, 2,    7115.59, -167.0,   0.98834, 0, 0, 0, 0, 0, 0, 0, 0
"L2879065", 12.47, 2,    7211.89, -161.6,    1.0017, 0, 0, 0, 0, 0, 0, 0, 0
"M1166358", 12.47, 3,    7492.97,   83.6,    1.0408, 0, 0, 0, 0, 0, 0, 0, 0
"L2898522", 12.47, 1,    7263.28,  -37.5,    1.0089, 0, 0, 0, 0, 0, 0, 0, 0
"L2992556", 12.47, 3,    7454.89,   84.9,    1.0355, 0, 0, 0, 0, 0, 0, 0, 0
"196-35813", 12.47, 1,    7341.04,  -44.4,    1.0197, 2,    7386.41, -166.3,     1.026, 3,    7415.84,   79.7,      1.03
"L3064514", 12.47, 3,    7376.46,   84.8,    1.0246, 0, 0, 0, 0, 0, 0, 0, 0
"L3141402", 12.47, 3,    7308.67,   79.8,    1.0152, 0, 0, 0, 0, 0, 0, 0, 0
"L2859391", 12.47, 2,    7279.76, -167.1,    1.0111, 0, 0, 0, 0, 0, 0, 0, 0
"L2860489", 12.47, 1,    7167.39,  -40.7,   0.99553, 0, 0, 0, 0, 0, 0, 0, 0
"M1026989", 12.47, 2,    7143.14, -166.9,   0.99216, 0, 0, 0, 0, 0, 0, 0, 0
"M1209752", 12.47, 2,    7384.76, -156.5,    1.0257, 0, 0, 0, 0, 0, 0, 0, 0
"L2710514", 12.47, 2,    7169.28, -166.9,   0.99579, 0, 0, 0, 0, 0, 0, 0, 0
"L2726975", 12.47, 2,    7109.69, -167.0,   0.98752, 0, 0, 0, 0, 0, 0, 0, 0
"L3649306", 12.47, 1,    7331.33,  -44.6,    1.0183, 0, 0, 0, 0, 0, 0, 0, 0
"L2767407", 12.47, 2,     7199.2, -159.1,   0.99995, 0, 0, 0, 0, 0, 0, 0, 0
"L2730107", 12.47, 3,    7495.35,   81.2,    1.0411, 0, 0, 0, 0, 0, 0, 0, 0
"M4113347", 12.47, 1,    7298.63,  -44.3,    1.0138, 2,    7207.86, -166.8,    1.0012, 3,    7329.65,   78.9,    1.0181
"L3216339", 12.47, 2,    6999.67, -162.1,   0.97224, 0, 0, 0, 0, 0, 0, 0, 0
"D5472341-1_INT", 12.47, 2,    7202.44, -161.7,    1.0004, 0, 0, 0, 0, 0, 0, 0, 0
"F739842", 12.47, 2,    7202.44, -161.7,    1.0004, 0, 0, 0, 0, 0, 0, 0, 0
"L2897792", 12.47, 1,    7185.06,  -43.5,   0.99799, 0, 0, 0, 0, 0, 0, 0, 0
"M1026800", 12.47, 1,    7304.39,  -44.4,    1.0146, 2,    7383.72, -166.2,    1.0256, 3,    7392.64,   79.7,    1.0268
"M1026797", 12.47, 1,    7298.49,  -44.5,    1.0137, 2,    7383.22, -166.2,    1.0255, 3,    7389.19,   79.7,    1.0263
"L2729407", 12.47, 2,     7220.6, -161.6,    1.0029, 0, 0, 0, 0, 0, 0, 0, 0
"L3342743", 12.47, 3,    7459.47,   79.6,    1.0361, 0, 0, 0, 0, 0, 0, 0, 0
"L3122818", 12.47, 3,    7424.23,   79.6,    1.0312, 0, 0, 0, 0, 0, 0, 0, 0
"M1047430", 12.47, 1,    7146.53,  -44.7,   0.99263, 0, 0, 0, 0, 0, 0, 0, 0
"L3048203", 12.47, 2,       7151, -166.9,   0.99326, 0, 0, 0, 0, 0, 0, 0, 0
"L2936276", 12.47, 2,    7388.83, -156.4,    1.0263, 0, 0, 0, 0, 0, 0, 0, 0
"L2860499", 12.47, 2,     7298.8, -165.2,    1.0138, 0, 0, 0, 0, 0, 0, 0, 0
"P827564", 12.47, 3,    7329.54,   78.9,    1.0181, 0, 0, 0, 0, 0, 0, 0, 0
"L3030205", 12.47, 3,    7492.85,   83.6,    1.0407, 0, 0, 0, 0, 0, 0, 0, 0
"L3008248", 12.47, 1,    7113.92,  -45.1,   0.98811, 0, 0, 0, 0, 0, 0, 0, 0
"L2804250", 12.47, 3,    7345.13,   81.5,    1.0202, 0, 0, 0, 0, 0, 0, 0, 0
"L2954354", 12.47, 1,    7233.14,  -40.8,    1.0047, 0, 0, 0, 0, 0, 0, 0, 0
"L2673321", 12.47, 1,    7233.01,  -40.8,    1.0046, 0, 0, 0, 0, 0, 0, 0, 0
"L3197634", 12.47, 2,    7326.04, -167.0,    1.0176, 0, 0, 0, 0, 0, 0, 0, 0
"L3141389", 12.47, 1,    7278.57,  -44.8,     1.011, 0, 0, 0, 0, 0, 0, 0, 0
"L2935559", 12.47, 1,    7157.96,  -40.7,   0.99422, 0, 0, 0, 0, 0, 0, 0, 0
"P895087", 12.47, 1,    7312.51,  -42.5,    1.0157, 0, 0, 0, 0, 0, 0, 0, 0
"L3254217", 12.47, 1,    7308.69,  -44.4,    1.0152, 2,    7383.84, -166.2,    1.0256, 3,    7395.21,   79.7,    1.0272
"L3101782", 12.47, 1,    6769.14,  -41.4,   0.94022, 0, 0, 0, 0, 0, 0, 0, 0
"L2745799", 12.47, 3,    7434.88,   79.6,    1.0327, 0, 0, 0, 0, 0, 0, 0, 0
"L3082983", 12.47, 2,    7275.79, -165.3,    1.0106, 0, 0, 0, 0, 0, 0, 0, 0
"L2691966", 12.47, 2,    7287.03, -165.3,    1.0121, 0, 0, 0, 0, 0, 0, 0, 0
"N1136368", 12.47, 1,    7185.15,  -43.5,     0.998, 0, 0, 0, 0, 0, 0, 0, 0
"L3197642", 12.47, 3,    7310.16,   79.8,    1.0154, 0, 0, 0, 0, 0, 0, 0, 0
"L2973157", 12.47, 1,    7136.44,  -44.8,   0.99123, 0, 0, 0, 0, 0, 0, 0, 0
"L2935550", 12.47, 3,    7309.84,   81.4,    1.0153, 0, 0, 0, 0, 0, 0, 0, 0
"D5865224-1_INT", 12.47, 2,    7203.13, -161.7,    1.0005, 0, 0, 0, 0, 0, 0, 0, 0
"L3066821", 12.47, 1,     7183.6,  -44.9,   0.99778, 0, 0, 0, 0, 0, 0, 0, 0
"M1009691", 12.47, 1,    7183.43,  -44.9,   0.99776, 0, 0, 0, 0, 0, 0, 0, 0
"L3178975", 12.47, 2,    7159.17, -166.9,   0.99439, 0, 0, 0, 0, 0, 0, 0, 0
"M1069518", 12.47, 1,    7207.14,  -43.4,    1.0011, 2,    7333.33, -165.3,    1.0186, 3,    7509.19,   80.2,     1.043
"L2916618", 12.47, 2,    7249.84, -165.3,     1.007, 0, 0, 0, 0, 0, 0, 0, 0
"L2710515", 12.47, 3,    7358.14,   79.5,     1.022, 0, 0, 0, 0, 0, 0, 0, 0
"L3235258", 12.47, 1,    7238.66,  -44.6,    1.0054, 2,    7377.27, -166.2,    1.0247, 3,    7355.42,   79.8,    1.0216
"L3141395", 12.47, 3,    7356.06,   79.2,    1.0217, 0, 0, 0, 0, 0, 0, 0, 0
"N1136997", 12.47, 3,    7472.39,   79.7,    1.0379, 0, 0, 0, 0, 0, 0, 0, 0
"L3104123", 12.47, 3,    7472.33,   79.7,    1.0379, 0, 0, 0, 0, 0, 0, 0, 0
"190-7361", 12.47, 1,    7485.49,  -39.9,    1.0397, 2,    7466.85, -160.4,    1.0371, 3,    7479.78,   80.7,    1.0389
"L3645812", 12.47, 3,    7459.61,   79.6,    1.0361, 0, 0, 0, 0, 0, 0, 0, 0
"228-1353934-4_INT", 12.47, 3,    7459.61,   79.6,    1.0361, 0, 0, 0, 0, 0, 0, 0, 0
"L3254214", 12.47, 2,    7113.52, -167.1,   0.98805, 0, 0, 0, 0, 0, 0, 0, 0
"D5686080-1_INT", 12.47, 1,    7221.64,  -40.7,    1.0031, 2,    7169.11, -161.7,   0.99577, 3,    7409.82,   79.9,    1.0292
"L2766749", 12.47, 1,    7305.75,  -44.3,    1.0147, 2,    7257.59, -166.7,    1.0081, 3,    7357.16,   79.1,    1.0219
"L2692660", 12.47, 1,    7175.77,  -38.4,    0.9967, 0, 0, 0, 0, 0, 0, 0, 0
"L2955076", 12.47, 1,    7175.62,  -38.4,   0.99667, 0, 0, 0, 0, 0, 0, 0, 0
"M1125979", 12.47, 3,    7460.54,   82.1,    1.0363, 0, 0, 0, 0, 0, 0, 0, 0
"L3160114", 12.47, 1,    7231.12,  -43.1,    1.0044, 0, 0, 0, 0, 0, 0, 0, 0
"L3235245", 12.47, 3,    7378.19,   79.4,    1.0248, 0, 0, 0, 0, 0, 0, 0, 0
"M1026876", 12.47, 1,    7233.41,  -44.9,    1.0047, 2,    7306.37, -167.0,    1.0148, 3,       7427,   79.6,    1.0316
"L2785535", 12.47, 2,    7246.18, -165.3,    1.0065, 0, 0, 0, 0, 0, 0, 0, 0
"L2973150", 12.47, 1,     7180.5,  -43.5,   0.99735, 0, 0, 0, 0, 0, 0, 0, 0
"L3160113", 12.47, 2,    7250.99, -165.3,    1.0071, 0, 0, 0, 0, 0, 0, 0, 0
"L2710518", 12.47, 1,    7181.27,  -44.7,   0.99746, 0, 0, 0, 0, 0, 0, 0, 0
"L3195310", 12.47, 1,    7157.99,  -40.7,   0.99423, 0, 0, 0, 0, 0, 0, 0, 0
"L3142098", 12.47, 2,    7195.82, -159.1,   0.99948, 0, 0, 0, 0, 0, 0, 0, 0
"M1026784", 12.47, 3,    7381.23,   79.7,    1.0252, 0, 0, 0, 0, 0, 0, 0, 0
"L2897771", 12.47, 2,    7176.77, -159.4,   0.99683, 0, 0, 0, 0, 0, 0, 0, 0
"L2917255", 12.47, 3,    7460.37,   82.1,    1.0362, 0, 0, 0, 0, 0, 0, 0, 0
"L3254215", 12.47, 3,    7395.19,   80.4,    1.0272, 0, 0, 0, 0, 0, 0, 0, 0
"L2989571", 12.47, 1,    7105.19,  -45.1,   0.98689, 0, 0, 0, 0, 0, 0, 0, 0
"L3179699", 12.47, 2,    7435.67, -160.4,    1.0328, 0, 0, 0, 0, 0, 0, 0, 0
"L3029507", 12.47, 2,    7079.04, -161.9,   0.98326, 0, 0, 0, 0, 0, 0, 0, 0
"L2748124", 12.47, 2,    7105.54, -167.0,   0.98694, 0, 0, 0, 0, 0, 0, 0, 0
"D5958866-1_INT", 12.47, 1,     7173.8,  -38.9,   0.99642, 2,    7192.35, -159.2,     0.999, 3,    7430.98,   81.8,    1.0321
"L2861218", 12.47, 1,    7173.42,  -38.8,   0.99637, 2,    7196.68, -159.1,    0.9996, 3,    7434.85,   81.9,    1.0327
"L0247162", 12.47, 2,    7202.41, -161.7,    1.0004, 0, 0, 0, 0, 0, 0, 0, 0
"L2935552", 12.47, 3,    7383.17,   81.6,    1.0255, 0, 0, 0, 0, 0, 0, 0, 0
"L3216350", 12.47, 1,    7181.49,  -44.7,   0.99749, 0, 0, 0, 0, 0, 0, 0, 0
"L3197660", 12.47, 2,    7136.26, -166.9,   0.99121, 0, 0, 0, 0, 0, 0, 0, 0
"M1026880", 12.47, 1,    7257.99,  -44.9,    1.0081, 0, 0, 0, 0, 0, 0, 0, 0
"L2822860", 12.47, 2,    7117.75, -167.0,   0.98864, 0, 0, 0, 0, 0, 0, 0, 0
"L3101787", 12.47, 1,    7117.52,  -45.1,   0.98861, 0, 0, 0, 0, 0, 0, 0, 0
"L3027132", 12.47, 1,    7117.47,  -45.1,    0.9886, 0, 0, 0, 0, 0, 0, 0, 0
"L3179673", 12.47, 3,    7477.43,   82.9,    1.0386, 0, 0, 0, 0, 0, 0, 0, 0
"L2879092", 12.47, 3,    7305.84,   79.8,    1.0148, 0, 0, 0, 0, 0, 0, 0, 0
"L2803199", 12.47, 1,    6871.25,  -40.4,    0.9544, 2,    7064.72, -161.5,   0.98127, 3,    7453.49,   81.8,    1.0353
"L3254208", 12.47, 3,    7362.23,   79.3,    1.0226, 0, 0, 0, 0, 0, 0, 0, 0
"M1027014", 12.47, 3,    7354.02,   79.5,    1.0215, 0, 0, 0, 0, 0, 0, 0, 0
"M1047433", 12.47, 1,    7148.98,  -44.7,   0.99298, 0, 0, 0, 0, 0, 0, 0, 0
"L2991905", 12.47, 1,    7295.96,  -44.3,    1.0134, 0, 0, 0, 0, 0, 0, 0, 0
"L2935560", 12.47, 3,     7321.5,   79.8,    1.0169, 0, 0, 0, 0, 0, 0, 0, 0
"L3085400", 12.47, 3,    7394.76,   80.4,    1.0271, 0, 0, 0, 0, 0, 0, 0, 0
"L2764403", 12.47, 1,    7130.21,  -43.8,   0.99037, 0, 0, 0, 0, 0, 0, 0, 0
"M1108535", 12.47, 1,    7412.91,  -41.8,    1.0296, 2,    7449.95, -163.0,    1.0348, 3,    7504.55,   81.2,    1.0424
"L2785521", 12.47, 3,    7462.33,   79.6,    1.0365, 0, 0, 0, 0, 0, 0, 0, 0
"L3216988", 12.47, 2,    7117.36, -160.9,   0.98858, 0, 0, 0, 0, 0, 0, 0, 0
"L3649305", 12.47, 1,    7329.65,  -44.6,    1.0181, 0, 0, 0, 0, 0, 0, 0, 0
"L2983432", 12.47, 1,    7352.58,  -44.3,    1.0213, 0, 0, 0, 0, 0, 0, 0, 0
"L3315860", 12.47, 2,    7240.69, -167.1,    1.0057, 0, 0, 0, 0, 0, 0, 0, 0
"M1125966", 12.47, 2,    7118.22, -160.9,    0.9887, 0, 0, 0, 0, 0, 0, 0, 0
"L2729423", 12.47, 3,    7522.11,   80.3,    1.0448, 0, 0, 0, 0, 0, 0, 0, 0
"D6140776-1_INT", 12.47, 1,    7260.42,  -44.5,    1.0085, 0, 0, 0, 0, 0, 0, 0, 0
"L2673307", 12.47, 3,    7267.99,   81.3,    1.0095, 0, 0, 0, 0, 0, 0, 0, 0
"L2685809", 12.47, 1,     7420.8,  -44.3,    1.0307, 0, 0, 0, 0, 0, 0, 0, 0
"L3254209", 12.47, 3,    7378.32,   79.4,    1.0248, 0, 0, 0, 0, 0, 0, 0, 0
"L2860477", 12.47, 1,     7278.5,  -44.8,     1.011, 0, 0, 0, 0, 0, 0, 0, 0
"P827548", 12.47, 1,    7185.26,  -43.5,   0.99801, 0, 0, 0, 0, 0, 0, 0, 0
"L3048946", 12.47, 3,    7489.28,   83.6,    1.0402, 0, 0, 0, 0, 0, 0, 0, 0
"L2839331", 12.47, 1,    7140.31,  -45.0,   0.99177, 0, 0, 0, 0, 0, 0, 0, 0
"L2973180", 12.47, 2,    7108.24, -167.1,   0.98732, 0, 0, 0, 0, 0, 0, 0, 0
"L3066806", 12.47, 3,    7309.24,   81.4,    1.0152, 0, 0, 0, 0, 0, 0, 0, 0
"L2785529", 12.47, 3,    7444.45,   79.7,     1.034, 0, 0, 0, 0, 0, 0, 0, 0
"L3177894", 12.47, 1,    7103.97,  -45.1,   0.98672, 0, 0, 0, 0, 0, 0, 0, 0
"L2731712", 12.47, 2,    7288.52, -167.0,    1.0124, 0, 0, 0, 0, 0, 0, 0, 0
"L2917310", 12.47, 2,    7195.68, -159.1,   0.99946, 0, 0, 0, 0, 0, 0, 0, 0
"D5682346-3_INT", 12.47, 1,    7236.11,  -43.1,    1.0051, 2,    7341.64, -165.1,    1.0197, 3,    7514.59,   80.3,    1.0438
"L3085394", 12.47, 3,    7351.03,   81.5,     1.021, 0, 0, 0, 0, 0, 0, 0, 0
"L3236004", 12.47, 3,     7460.8,   82.1,    1.0363, 0, 0, 0, 0, 0, 0, 0, 0
"L2879066", 12.47, 2,    7150.35, -166.9,   0.99316, 0, 0, 0, 0, 0, 0, 0, 0
"L3048214", 12.47, 1,    7157.87,  -40.7,   0.99421, 0, 0, 0, 0, 0, 0, 0, 0
"L3120504", 12.47, 1,    7106.69,  -45.1,    0.9871, 0, 0, 0, 0, 0, 0, 0, 0
"P827537", 12.47, 1,    7191.54,  -44.6,   0.99889, 0, 0, 0, 0, 0, 0, 0, 0
"228-979371-2_INT", 12.47, 3,    7323.15,   78.9,    1.0172, 0, 0, 0, 0, 0, 0, 0, 0
"L2785543", 12.47, 2,    7288.18, -167.0,    1.0123, 0, 0, 0, 0, 0, 0, 0, 0
"M1047837", 12.47, 2,    7118.68, -167.0,   0.98877, 0, 0, 0, 0, 0, 0, 0, 0
"L2916602", 12.47, 1,    7312.26,  -42.5,    1.0157, 0, 0, 0, 0, 0, 0, 0, 0
"D6140778-1_INT", 12.47, 2,    7084.23, -161.9,   0.98398, 0, 0, 0, 0, 0, 0, 0, 0
"L2766748", 12.47, 1,    7257.96,  -44.9,    1.0081, 0, 0, 0, 0, 0, 0, 0, 0
"REGXFMR_190-8581", 12.47, 1,    6755.33,  -41.6,    0.9383, 2,    7022.72, -162.8,   0.97544, 3,    7458.16,   81.2,    1.0359
"L3104129", 12.47, 1,    7499.45,  -44.0,    1.0417, 0, 0, 0, 0, 0, 0, 0, 0
"M1027110", 12.47, 1,    7110.26,  -45.1,    0.9876, 0, 0, 0, 0, 0, 0, 0, 0
"L3047058", 12.47, 1,    7179.27,  -44.9,   0.99718, 0, 0, 0, 0, 0, 0, 0, 0
"L2801949", 12.47, 2,    7288.66, -167.0,    1.0124, 0, 0, 0, 0, 0, 0, 0, 0
"L2710525", 12.47, 3,    7418.05,   79.6,    1.0303, 0, 0, 0, 0, 0, 0, 0, 0
"L3197640", 12.47, 3,    7430.67,   79.7,    1.0321, 0, 0, 0, 0, 0, 0, 0, 0
"L3010561", 12.47, 1,    7312.19,  -44.4,    1.0156, 0, 0, 0, 0, 0, 0, 0, 0
"L3141390", 12.47, 2,    7007.73, -162.0,   0.97335, 0, 0, 0, 0, 0, 0, 0, 0
"D5746546-1_INT", 12.47, 3,    7266.67,   81.3,    1.0093, 0, 0, 0, 0, 0, 0, 0, 0
"D5956499-2_INT", 12.47, 1,    7305.13,  -44.3,    1.0147, 2,     7255.6, -166.7,    1.0078, 3,    7356.65,   79.1,    1.0218
"L2823592_CAP", 12.47, 1,    7490.42,  -35.2,    1.0404, 2,    7488.27, -155.0,    1.0401, 3,       7541,   85.3,    1.0474
"Q16642_CAP", 12.47, 1,    7172.56,  -43.6,   0.99625, 2,    7312.12, -165.5,    1.0156, 3,    7494.92,   80.1,     1.041
"Q16483_CAP", 12.47, 1,    7204.47,  -38.1,    1.0007, 2,    7266.56, -158.4,    1.0093, 3,    7476.51,   82.9,    1.0385
"HVMV_SUB_HSB", 115, 1,    69580.8,   -0.7,     1.048, 2,    69621.4, -120.7,    1.0486, 3,    69664.4,  119.3,    1.0492
"REGXFMR_HVMV_SUB_LSB", 12.47, 1,    7461.16,  -34.4,    1.0363, 2,    7450.36, -154.2,    1.0348, 3,    7515.06,   86.0,    1.0438
"X2804253A", 0.208, 1,    122.441,  -40.6,    1.0196, 2,    122.448,  139.4,    1.0196, 0, 0, 0, 0
"X3254213B", 0.208, 1,    120.715, -167.3,    1.0052, 2,    120.722,   12.7,    1.0053, 0, 0, 0, 0
"X3216339B", 0.208, 1,    115.853, -162.4,   0.96473, 2,    115.859,   17.6,   0.96478, 0, 0, 0, 0
"X2954355A", 0.208, 1,    119.049,  -44.9,   0.99134, 2,    119.056,  135.1,    0.9914, 0, 0, 0, 0
"X2861197C", 0.208, 1,    123.552,   81.8,    1.0288, 2,    123.559,  -98.2,    1.0289, 0, 0, 0, 0
"X2842379A", 0.208, 1,    118.815,  -39.0,    0.9894, 2,    118.822,  141.0,   0.98945, 0, 0, 0, 0
"X2841636B", 0.208, 1,    117.115, -162.2,   0.97524, 2,    117.122,   17.8,   0.97529, 0, 0, 0, 0
"X3047289A", 0.208, 1,    116.521,  -39.9,   0.97029, 2,    116.528,  140.1,   0.97035, 0, 0, 0, 0
"X3047289B", 0.208, 1,    116.406, -160.3,   0.96933, 2,    116.412,   19.7,   0.96939, 0, 0, 0, 0
"X3047289C", 0.208, 1,    121.106,   80.7,    1.0085, 2,    121.113,  -99.3,    1.0085, 0, 0, 0, 0
"X3085399C", 0.208, 1,    122.454,   80.1,    1.0197, 2,    122.461,  -99.9,    1.0198, 0, 0, 0, 0
"X3085391B", 0.208, 1,    119.168, -167.2,   0.99234, 2,    119.175,   12.8,   0.99239, 0, 0, 0, 0
"X2897778A", 0.208, 1,    118.644,  -41.0,   0.98796, 2,     118.65,  139.0,   0.98802, 0, 0, 0, 0
"X3197647A", 0.208, 1,     120.29,  -44.8,    1.0017, 2,    120.297,  135.2,    1.0017, 0, 0, 0, 0
"X2936275B", 0.208, 1,    122.349, -156.7,    1.0188, 2,    122.356,   23.3,    1.0189, 0, 0, 0, 0
"X2729408B", 0.208, 1,    121.311, -167.3,    1.0102, 2,    121.318,   12.7,    1.0102, 0, 0, 0, 0
"X2673310A", 0.208, 1,    122.327,  -40.6,    1.0186, 2,    122.334,  139.4,    1.0187, 0, 0, 0, 0
"X3048212A", 0.208, 1,    120.775,  -45.1,    1.0057, 2,    120.782,  134.9,    1.0058, 0, 0, 0, 0
"X3104133A", 0.208, 1,     119.89,  -41.1,   0.99834, 2,    119.897,  138.9,    0.9984, 0, 0, 0, 0
"X2879087A", 0.208, 1,    120.454,  -45.1,     1.003, 2,    120.461,  134.9,    1.0031, 0, 0, 0, 0
"X2710510C", 0.208, 1,    123.071,   79.9,    1.0248, 2,    123.078, -100.1,    1.0249, 0, 0, 0, 0
"X3122810B", 0.208, 1,    117.938, -167.3,   0.98209, 2,    117.945,   12.7,   0.98215, 0, 0, 0, 0
"X2954352C", 0.208, 1,    123.097,   80.2,     1.025, 2,    123.104,  -99.8,    1.0251, 0, 0, 0, 0
"X2729411A", 0.208, 1,    120.482,  -41.0,    1.0033, 2,    120.489,  138.9,    1.0033, 0, 0, 0, 0
"X3178971A", 0.208, 1,    121.082,  -44.4,    1.0083, 2,    121.089,  135.6,    1.0083, 0, 0, 0, 0
"X3254234B", 0.208, 1,    120.176, -167.4,    1.0007, 2,    120.183,   12.6,    1.0008, 0, 0, 0, 0
"X_293471A", 0.208, 1,    119.644,  -41.0,    0.9963, 2,    119.651,  139.0,   0.99636, 0, 0, 0, 0
"X_293471B", 0.208, 1,    118.694, -162.0,   0.98839, 2,    118.701,   18.0,   0.98845, 0, 0, 0, 0
"X_293471C", 0.208, 1,    122.697,   79.6,    1.0217, 2,    122.704, -100.4,    1.0218, 0, 0, 0, 0
"X2860482A", 0.208, 1,    121.335,  -44.7,    1.0104, 2,    121.342,  135.3,    1.0104, 0, 0, 0, 0
"X2763811C", 0.208, 1,    121.153,   78.5,    1.0089, 2,     121.16, -101.5,    1.0089, 0, 0, 0, 0
"X3251799A", 0.208, 1,     116.75,  -39.6,   0.97219, 2,    116.757,  140.4,   0.97225, 0, 0, 0, 0
"X2898526C", 0.208, 1,    122.934,   81.3,    1.0237, 2,    122.941,  -98.7,    1.0237, 0, 0, 0, 0
"X2897780B", 0.208, 1,     119.41, -162.0,   0.99434, 2,    119.417,   18.0,    0.9944, 0, 0, 0, 0
"X3027124C", 0.208, 1,    122.372,   84.5,     1.019, 2,    122.379,  -95.5,    1.0191, 0, 0, 0, 0
"X2954361B", 0.208, 1,    120.038, -165.6,   0.99957, 2,    120.044,   14.4,   0.99963, 0, 0, 0, 0
"X2745811C", 0.208, 1,    122.381,   84.5,    1.0191, 2,    122.388,  -95.5,    1.0191, 0, 0, 0, 0
"X2841633A", 0.208, 1,    120.286,  -44.8,    1.0016, 2,    120.293,  135.2,    1.0017, 0, 0, 0, 0
"X2917359A", 0.208, 1,    118.768,  -38.9,     0.989, 2,    118.775,  141.1,   0.98906, 0, 0, 0, 0
"X2748158A", 0.208, 1,    119.929,  -41.0,   0.99867, 2,    119.936,  139.0,   0.99873, 0, 0, 0, 0
"X2955047A", 0.208, 1,    112.241,  -41.7,   0.93465, 2,    112.248,  138.3,   0.93471, 0, 0, 0, 0
"X3122837C", 0.208, 1,    122.837,   79.2,    1.0229, 2,    122.844, -100.8,    1.0229, 0, 0, 0, 0
"X2804269B", 0.208, 1,    120.059, -165.6,   0.99976, 2,    120.066,   14.4,   0.99981, 0, 0, 0, 0
"X3157708C", 0.208, 1,    123.052,   79.4,    1.0247, 2,    123.059, -100.6,    1.0247, 0, 0, 0, 0
"X3179682C", 0.208, 1,    122.928,   81.3,    1.0236, 2,    122.935,  -98.7,    1.0237, 0, 0, 0, 0
"X2822877B", 0.208, 1,    119.417, -167.2,   0.99441, 2,    119.424,   12.8,   0.99446, 0, 0, 0, 0
"X3141393C", 0.208, 1,    124.343,   80.3,    1.0354, 2,    124.351,  -99.7,    1.0355, 0, 0, 0, 0
"X2897801A", 0.208, 1,    120.819,  -44.6,    1.0061, 2,    120.826,  135.4,    1.0061, 0, 0, 0, 0
"X3217056A", 0.208, 1,    123.482,  -35.9,    1.0283, 2,    123.489,  144.1,    1.0283, 0, 0, 0, 0
"X2936270A", 0.208, 1,    123.508,  -35.8,    1.0285, 2,    123.515,  144.2,    1.0285, 0, 0, 0, 0
"X3235249A", 0.208, 1,    120.679,  -45.1,    1.0049, 2,    120.686,  134.9,     1.005, 0, 0, 0, 0
"X3217052C", 0.208, 1,    123.534,   82.2,    1.0287, 2,    123.541,  -97.8,    1.0287, 0, 0, 0, 0
"X2916598A", 0.208, 1,    120.775,  -45.1,    1.0057, 2,    120.782,  134.9,    1.0058, 0, 0, 0, 0
"X3048206A", 0.208, 1,    122.183,  -40.7,    1.0174, 2,     122.19,  139.3,    1.0175, 0, 0, 0, 0
"X3141402C", 0.208, 1,    121.002,   79.5,    1.0076, 2,    121.009, -100.5,    1.0077, 0, 0, 0, 0
"X3235256A", 0.208, 1,     121.31,  -41.0,    1.0102, 2,    121.317,  139.0,    1.0102, 0, 0, 0, 0
"X3178973A", 0.208, 1,     121.43,  -44.5,    1.0112, 2,    121.437,  135.5,    1.0112, 0, 0, 0, 0
"X3197654A", 0.208, 1,    118.495,  -44.0,   0.98673, 2,    118.502,  136.0,   0.98678, 0, 0, 0, 0
"X3066809C", 0.208, 1,    121.944,   79.0,    1.0154, 2,    121.951, -101.0,    1.0155, 0, 0, 0, 0
"X2766742B", 0.208, 1,     120.35, -167.4,    1.0022, 2,    120.357,   12.6,    1.0022, 0, 0, 0, 0
"X2991908A", 0.208, 1,    121.434,  -44.5,    1.0112, 2,    121.441,  135.5,    1.0113, 0, 0, 0, 0
"X3065750B", 0.208, 1,    117.604, -167.3,   0.97931, 2,    117.611,   12.7,   0.97937, 0, 0, 0, 0
"X3085401A", 0.208, 1,    123.305,  -44.5,    1.0268, 2,    123.312,  135.5,    1.0268, 0, 0, 0, 0
"X2729413A", 0.208, 1,    120.883,  -45.0,    1.0066, 2,     120.89,  135.0,    1.0067, 0, 0, 0, 0
"X3254915B", 0.208, 1,     119.52, -159.3,   0.99526, 2,    119.527,   20.7,   0.99532, 0, 0, 0, 0
"X2748131B", 0.208, 1,    118.465, -167.2,   0.98647, 2,    118.471,   12.8,   0.98653, 0, 0, 0, 0
"X3066810C", 0.208, 1,     121.82,   78.8,    1.0144, 2,    121.827, -101.2,    1.0145, 0, 0, 0, 0
"X2973146B", 0.208, 1,    119.701, -167.5,   0.99677, 2,    119.708,   12.5,   0.99683, 0, 0, 0, 0
"X2973180B", 0.208, 1,    117.674, -167.4,   0.97989, 2,    117.681,   12.6,   0.97995, 0, 0, 0, 0
"X2973167B", 0.208, 1,    122.127, -166.5,     1.017, 2,    122.134,   13.5,     1.017, 0, 0, 0, 0
"X2841621C", 0.208, 1,    123.993,   79.4,    1.0325, 2,        124, -100.7,    1.0326, 0, 0, 0, 0
"X3123509C", 0.208, 1,    124.378,   83.9,    1.0357, 2,    124.385,  -96.1,    1.0358, 0, 0, 0, 0
"X2841627A", 0.208, 1,    118.086,  -45.1,   0.98332, 2,    118.093,  134.9,   0.98338, 0, 0, 0, 0
"X3235250B", 0.208, 1,    118.317, -167.3,   0.98525, 2,    118.324,   12.7,    0.9853, 0, 0, 0, 0
"X3728037A", 0.208, 1,    121.307,  -44.7,    1.0101, 2,    121.314,  135.3,    1.0102, 0, 0, 0, 0
"X3142078B", 0.208, 1,    123.087, -160.7,     1.025, 2,    123.094,   19.3,     1.025, 0, 0, 0, 0
"X2879066B", 0.208, 1,    118.382, -167.2,   0.98579, 2,    118.389,   12.8,   0.98584, 0, 0, 0, 0
"X3235254C", 0.208, 1,    123.434,   79.4,    1.0279, 2,    123.441, -100.6,    1.0279, 0, 0, 0, 0
"X2917330A", 0.208, 1,    118.743,  -38.9,   0.98879, 2,     118.75,  141.1,   0.98885, 0, 0, 0, 0
"X2914323B", 0.208, 1,    120.568, -167.4,     1.004, 2,    120.575,   12.6,     1.004, 0, 0, 0, 0
"X3197640C", 0.208, 1,     123.05,   79.4,    1.0247, 2,    123.057, -100.6,    1.0247, 0, 0, 0, 0
"X3179673C", 0.208, 1,    123.834,   82.6,    1.0312, 2,    123.841,  -97.4,    1.0312, 0, 0, 0, 0
"X3048228C", 0.208, 1,    121.156,   81.1,    1.0089, 2,    121.163,  -98.9,    1.0089, 0, 0, 0, 0
"X3104126C", 0.208, 1,    122.835,   80.1,    1.0229, 2,    122.842,  -99.9,    1.0229, 0, 0, 0, 0
"X2990098A", 0.208, 1,    113.774,  -40.8,   0.94742, 2,    113.781,  139.2,   0.94747, 0, 0, 0, 0
"X2879067A", 0.208, 1,     121.08,  -44.4,    1.0083, 2,    121.087,  135.6,    1.0083, 0, 0, 0, 0
"X3176656A", 0.208, 1,     121.59,  -44.5,    1.0125, 2,    121.597,  135.5,    1.0126, 0, 0, 0, 0
"X2710532C", 0.208, 1,    121.176,   79.5,    1.0091, 2,    121.183, -100.5,    1.0091, 0, 0, 0, 0
"X3160115B", 0.208, 1,    120.854, -165.5,    1.0064, 2,    120.861,   14.5,    1.0064, 0, 0, 0, 0
"X3103822C", 0.208, 1,    123.719,   79.4,    1.0302, 2,    123.726, -100.6,    1.0303, 0, 0, 0, 0
"X2805034A", 0.208, 1,    119.533,  -38.3,   0.99538, 2,     119.54,  141.7,   0.99543, 0, 0, 0, 0
"X3157167A", 0.208, 1,    121.856,  -42.5,    1.0147, 2,    121.863,  137.5,    1.0148, 0, 0, 0, 0
"X2916620A", 0.208, 1,    119.404,  -43.7,   0.99429, 2,     119.41,  136.3,   0.99435, 0, 0, 0, 0
"X2916620B", 0.208, 1,    121.452, -165.6,    1.0114, 2,    121.459,   14.4,    1.0114, 0, 0, 0, 0
"X2916620C", 0.208, 1,    124.367,   79.9,    1.0356, 2,    124.374, -100.1,    1.0357, 0, 0, 0, 0
"X3027132A", 0.208, 1,      117.9,  -45.4,   0.98178, 2,    117.907,  134.6,   0.98183, 0, 0, 0, 0
"X2822862C", 0.208, 1,    121.014,   81.1,    1.0077, 2,    121.021,  -98.9,    1.0078, 0, 0, 0, 0
"X2937757C", 0.208, 1,     123.16,   84.6,    1.0256, 2,    123.167,  -95.4,    1.0256, 0, 0, 0, 0
"X2860483B", 0.208, 1,    118.377, -167.2,   0.98574, 2,    118.384,   12.8,    0.9858, 0, 0, 0, 0
"X3048210A", 0.208, 1,    118.673,  -41.0,   0.98821, 2,     118.68,  139.0,   0.98827, 0, 0, 0, 0
"X3312692A", 0.208, 1,    117.664,  -45.4,   0.97981, 2,    117.671,  134.6,   0.97987, 0, 0, 0, 0
"X3251854A", 0.208, 1,    119.794,  -43.3,   0.99755, 2,    119.801,  136.7,    0.9976, 0, 0, 0, 0
"X3085398B", 0.208, 1,     121.29, -167.3,      1.01, 2,    121.297,   12.7,    1.0101, 0, 0, 0, 0
"X3254207A", 0.208, 1,    120.857,  -44.6,    1.0064, 2,    120.864,  135.4,    1.0065, 0, 0, 0, 0
"X2729424A", 0.208, 1,    119.803,  -43.3,   0.99762, 2,     119.81,  136.7,   0.99768, 0, 0, 0, 0
"X3066816A", 0.208, 1,    118.983,  -45.0,   0.99079, 2,     118.99,  135.0,   0.99085, 0, 0, 0, 0
"X2785518C", 0.208, 1,    122.876,   80.1,    1.0232, 2,    122.883,  -99.9,    1.0233, 0, 0, 0, 0
"X3029503C", 0.208, 1,    122.885,   80.1,    1.0233, 2,    122.892,  -99.9,    1.0233, 0, 0, 0, 0
"X2748140A", 0.208, 1,    119.003,  -45.2,   0.99096, 2,     119.01,  134.8,   0.99101, 0, 0, 0, 0
"X2891575C", 0.208, 1,    122.043,   84.4,    1.0163, 2,     122.05,  -95.6,    1.0163, 0, 0, 0, 0
"X2842329C", 0.208, 1,    123.554,   81.8,    1.0289, 2,    123.561,  -98.2,    1.0289, 0, 0, 0, 0
"X3254212B", 0.208, 1,    119.996, -161.9,   0.99923, 2,    120.003,   18.1,   0.99928, 0, 0, 0, 0
"X3198348A", 0.208, 1,    118.343,  -38.9,   0.98546, 2,     118.35,  141.1,   0.98552, 0, 0, 0, 0
"X3178979C", 0.208, 1,    124.671,   79.6,    1.0382, 2,    124.679, -100.4,    1.0382, 0, 0, 0, 0
"X2879054A", 0.208, 1,     116.47,  -39.9,   0.96987, 2,    116.477,  140.1,   0.96993, 0, 0, 0, 0
"X3085388B", 0.208, 1,    115.987, -162.4,   0.96584, 2,    115.994,   17.6,    0.9659, 0, 0, 0, 0
"X2991914C", 0.208, 1,     122.73,   79.4,     1.022, 2,    122.737, -100.6,    1.0221, 0, 0, 0, 0
"X2785534B", 0.208, 1,    121.405, -165.5,     1.011, 2,    121.412,   14.5,     1.011, 0, 0, 0, 0
"X3122835B", 0.208, 1,    120.375, -165.6,    1.0024, 2,    120.382,   14.4,    1.0024, 0, 0, 0, 0
"X3085395A", 0.208, 1,    121.901,  -40.8,    1.0151, 2,    121.908,  139.2,    1.0152, 0, 0, 0, 0
"X2879064A", 0.208, 1,    122.602,  -40.6,    1.0209, 2,    122.609,  139.4,     1.021, 0, 0, 0, 0
"X3066814B", 0.208, 1,    121.675, -165.3,    1.0132, 2,    121.682,   14.7,    1.0133, 0, 0, 0, 0
"X2821087A", 0.208, 1,    113.791,  -40.8,   0.94756, 2,    113.798,  139.2,   0.94762, 0, 0, 0, 0
"X2860479B", 0.208, 1,    119.846, -167.5,   0.99798, 2,    119.853,   12.5,   0.99804, 0, 0, 0, 0
"X3728042A", 0.208, 1,    121.276,  -44.7,    1.0099, 2,    121.283,  135.3,    1.0099, 0, 0, 0, 0
"X2935557A", 0.208, 1,    120.229,  -45.2,    1.0012, 2,    120.236,  134.8,    1.0012, 0, 0, 0, 0
"X2822864C", 0.208, 1,    121.705,   81.2,    1.0135, 2,    121.712,  -98.8,    1.0135, 0, 0, 0, 0
"X3235247A", 0.208, 1,    119.014,  -45.2,   0.99105, 2,    119.021,  134.8,   0.99111, 0, 0, 0, 0
"X3251807A", 0.208, 1,    117.745,  -45.4,   0.98048, 2,    117.752,  134.6,   0.98054, 0, 0, 0, 0
"X2804282C", 0.208, 1,    120.213,   81.0,     1.001, 2,     120.22,  -99.0,    1.0011, 0, 0, 0, 0
"X2935560C", 0.208, 1,    121.219,   79.5,    1.0094, 2,    121.226, -100.5,    1.0095, 0, 0, 0, 0
"X3104145B", 0.208, 1,    120.463, -165.6,    1.0031, 2,     120.47,   14.4,    1.0032, 0, 0, 0, 0
"X3086078A", 0.208, 1,      123.5,  -35.8,    1.0284, 2,    123.507,  144.2,    1.0285, 0, 0, 0, 0
"X2860477A", 0.208, 1,      120.6,  -45.1,    1.0043, 2,    120.607,  134.9,    1.0043, 0, 0, 0, 0
"X3645811C", 0.208, 1,    123.494,   79.3,    1.0284, 2,    123.501, -100.7,    1.0284, 0, 0, 0, 0
"X3102793B", 0.208, 1,    120.252, -165.6,    1.0014, 2,    120.259,   14.4,    1.0014, 0, 0, 0, 0
"X2991910B", 0.208, 1,     118.65, -167.3,   0.98802, 2,    118.657,   12.7,   0.98808, 0, 0, 0, 0
"X2710511A", 0.208, 1,    121.955,  -44.6,    1.0155, 2,    121.962,  135.4,    1.0156, 0, 0, 0, 0
"X2860486C", 0.208, 1,    122.465,   80.1,    1.0198, 2,    122.472,  -99.9,    1.0198, 0, 0, 0, 0
"X2935551C", 0.208, 1,    120.307,   81.0,    1.0018, 2,    120.314,  -99.0,    1.0019, 0, 0, 0, 0
"X2729409B", 0.208, 1,    119.741, -167.5,    0.9971, 2,    119.748,   12.5,   0.99716, 0, 0, 0, 0
"X2973833B", 0.208, 1,    121.196, -157.9,    1.0092, 2,    121.203,   22.1,    1.0093, 0, 0, 0, 0
"X2897769C", 0.208, 1,    121.802,   78.8,    1.0143, 2,    121.809, -101.2,    1.0143, 0, 0, 0, 0
"X3216368C", 0.208, 1,    121.216,   79.5,    1.0094, 2,    121.224, -100.5,    1.0094, 0, 0, 0, 0
"X2860490A", 0.208, 1,    120.899,  -41.0,    1.0067, 2,    120.906,  139.0,    1.0068, 0, 0, 0, 0
"X2861158C", 0.208, 1,    122.223,   84.5,    1.0178, 2,     122.23,  -95.5,    1.0178, 0, 0, 0, 0
"X3141399C", 0.208, 1,     122.45,   80.1,    1.0197, 2,    122.457,  -99.9,    1.0197, 0, 0, 0, 0
"X3122816B", 0.208, 1,    121.234, -167.3,    1.0095, 2,    121.241,   12.7,    1.0096, 0, 0, 0, 0
"X2992556C", 0.208, 1,    123.456,   84.6,     1.028, 2,    123.463,  -95.4,    1.0281, 0, 0, 0, 0
"X2897779C", 0.208, 1,    122.717,   79.6,    1.0219, 2,    122.724, -100.4,    1.0219, 0, 0, 0, 0
"X2970811A", 0.208, 1,    117.852,  -45.4,   0.98138, 2,    117.859,  134.6,   0.98143, 0, 0, 0, 0
"X2991933C", 0.208, 1,    122.846,   79.2,     1.023, 2,    122.853, -100.8,     1.023, 0, 0, 0, 0
"X2729428A", 0.208, 1,     118.79,  -45.0,   0.98918, 2,    118.796,  135.0,   0.98924, 0, 0, 0, 0
"X3254216A", 0.208, 1,    118.071,  -45.1,    0.9832, 2,    118.078,  134.9,   0.98326, 0, 0, 0, 0
"X2897807B", 0.208, 1,    120.106, -167.0,    1.0001, 2,    120.113,   13.0,    1.0002, 0, 0, 0, 0
"X2898522A", 0.208, 1,    120.343,  -37.8,    1.0021, 2,     120.35,  142.2,    1.0022, 0, 0, 0, 0
"X3048230C", 0.208, 1,    122.636,   79.6,    1.0212, 2,    122.643, -100.4,    1.0213, 0, 0, 0, 0
"X3195327A", 0.208, 1,    117.883,  -45.4,   0.98163, 2,    117.889,  134.6,   0.98168, 0, 0, 0, 0
"X3047058A", 0.208, 1,    118.934,  -45.2,   0.99038, 2,    118.941,  134.8,   0.99044, 0, 0, 0, 0
"X2673313B", 0.208, 1,    120.754, -167.3,    1.0055, 2,    120.761,   12.7,    1.0056, 0, 0, 0, 0
"X3649302A", 0.208, 1,    121.459,  -44.9,    1.0114, 2,    121.466,  135.1,    1.0115, 0, 0, 0, 0
"X3729297A", 0.208, 1,    121.412,  -44.7,     1.011, 2,    121.419,  135.3,    1.0111, 0, 0, 0, 0
"X2858163A", 0.208, 1,    118.967,  -45.2,   0.99066, 2,    118.974,  134.8,   0.99072, 0, 0, 0, 0
"X3214112B", 0.208, 1,    117.738, -167.4,   0.98042, 2,    117.745,   12.6,   0.98048, 0, 0, 0, 0
"X2685805A", 0.208, 1,    119.771,  -45.1,   0.99735, 2,    119.778,  134.9,   0.99741, 0, 0, 0, 0
"X2991912A", 0.208, 1,    116.525,  -39.9,   0.97033, 2,    116.532,  140.1,   0.97038, 0, 0, 0, 0
"X3140238A", 0.208, 1,    117.997,  -45.3,   0.98258, 2,    118.004,  134.6,   0.98264, 0, 0, 0, 0
"X3066830B", 0.208, 1,     118.15, -167.3,   0.98386, 2,    118.157,   12.7,   0.98392, 0, 0, 0, 0
"X3160878C", 0.208, 1,    122.521,   81.3,    1.0202, 2,    122.528,  -98.7,    1.0203, 0, 0, 0, 0
"X2916609C", 0.208, 1,    122.919,   80.2,    1.0236, 2,    122.926,  -99.9,    1.0236, 0, 0, 0, 0
"X2876814A", 0.208, 1,    119.691,  -45.1,   0.99669, 2,    119.698,  134.9,   0.99674, 0, 0, 0, 0
"X3197646B", 0.208, 1,    122.086, -167.0,    1.0166, 2,    122.093,   13.0,    1.0167, 0, 0, 0, 0
"X2973151A", 0.208, 1,    122.414,  -40.6,    1.0194, 2,    122.422,  139.4,    1.0194, 0, 0, 0, 0
"X3197627C", 0.208, 1,    120.566,   81.0,     1.004, 2,    120.573,  -99.0,     1.004, 0, 0, 0, 0
"X2764412A", 0.208, 1,     118.17,  -45.3,   0.98402, 2,    118.177,  134.7,   0.98408, 0, 0, 0, 0
"X2766716C", 0.208, 1,    122.171,   79.1,    1.0173, 2,    122.178, -100.9,    1.0174, 0, 0, 0, 0
"X2991917B", 0.208, 1,    117.011, -162.2,   0.97437, 2,    117.018,   17.8,   0.97443, 0, 0, 0, 0
"X3254229B", 0.208, 1,    120.845, -165.5,    1.0063, 2,    120.852,   14.5,    1.0064, 0, 0, 0, 0
"X2935556B", 0.208, 1,    120.959, -167.3,    1.0072, 2,    120.966,   12.7,    1.0073, 0, 0, 0, 0
"X3197660B", 0.208, 1,    118.144, -167.3,   0.98381, 2,    118.151,   12.7,   0.98387, 0, 0, 0, 0
"X2989565A", 0.208, 1,    118.843,  -39.2,   0.98963, 2,     118.85,  140.8,   0.98968, 0, 0, 0, 0
"X3645809C", 0.208, 1,    123.532,   79.3,    1.0287, 2,     123.54, -100.7,    1.0287, 0, 0, 0, 0
"X3086075B", 0.208, 1,    122.305, -156.8,    1.0185, 2,    122.313,   23.2,    1.0185, 0, 0, 0, 0
"X3122824A", 0.208, 1,    118.737,  -41.0,   0.98875, 2,    118.744,  139.0,    0.9888, 0, 0, 0, 0
"X3216338B", 0.208, 1,    119.703, -167.5,   0.99679, 2,     119.71,   12.5,   0.99684, 0, 0, 0, 0
"X2729405B", 0.208, 1,    123.188, -160.7,    1.0258, 2,    123.195,   19.3,    1.0259, 0, 0, 0, 0
"X2823545A", 0.208, 1,    112.052,  -41.7,   0.93308, 2,    112.059,  138.3,   0.93313, 0, 0, 0, 0
"X2916610B", 0.208, 1,    122.088, -166.5,    1.0166, 2,    122.095,   13.5,    1.0167, 0, 0, 0, 0
"X3177665A", 0.208, 1,    121.339,  -44.7,    1.0104, 2,    121.346,  135.3,    1.0105, 0, 0, 0, 0
"X2803199A", 0.208, 1,    113.766,  -40.8,   0.94735, 2,    113.773,  139.2,    0.9474, 0, 0, 0, 0
"X2803199B", 0.208, 1,    116.941, -161.8,   0.97378, 2,    116.947,   18.2,   0.97384, 0, 0, 0, 0
"X2803199C", 0.208, 1,    123.427,   81.5,    1.0278, 2,    123.434,  -98.6,    1.0279, 0, 0, 0, 0
"X2691952A", 0.208, 1,    118.979,  -45.0,   0.99076, 2,    118.986,  135.0,   0.99082, 0, 0, 0, 0
"X2748144A", 0.208, 1,    119.832,  -43.3,   0.99786, 2,    119.839,  136.7,   0.99792, 0, 0, 0, 0
"X3029504B", 0.208, 1,    117.924, -167.4,   0.98197, 2,     117.93,   12.6,   0.98203, 0, 0, 0, 0
