Bus, BasekV, Node1, Magnitude1, Angle1, pu1, Node2, Magnitude2, Angle2, pu2, Node3, Magnitude3, Angle3, pu3
"X3197635B", 0.208, 1,    118.356, -167.3,   0.98557, 2,    118.363,   12.7,   0.98563, 0, 0, 0, 0
"X2724120C", 0.208, 1,    122.882,   80.1,    1.0233, 2,    122.889,  -99.9,    1.0233, 0, 0, 0, 0
"X3235244A", 0.208, 1,    120.784,  -44.6,    1.0058, 2,    120.791,  135.4,    1.0058, 0, 0, 0, 0
"X2804254A", 0.208, 1,     121.09,  -44.4,    1.0083, 2,    121.097,  135.6,    1.0084, 0, 0, 0, 0
"X2820531B", 0.208, 1,    122.309, -166.6,    1.0185, 2,    122.316,   13.4,    1.0185, 0, 0, 0, 0
"X3254214B", 0.208, 1,    117.763, -167.4,   0.98063, 2,     117.77,   12.6,   0.98069, 0, 0, 0, 0
"X2691966B", 0.208, 1,     120.67, -165.6,    1.0048, 2,    120.677,   14.4,    1.0049, 0, 0, 0, 0
"X3122822A", 0.208, 1,    118.998,  -44.9,   0.99092, 2,    119.005,  135.0,   0.99098, 0, 0, 0, 0
"X3197639A", 0.208, 1,    118.648,  -45.0,     0.988, 2,    118.655,  135.0,   0.98806, 0, 0, 0, 0
"X3120503A", 0.208, 1,    117.727,  -45.4,   0.98033, 2,    117.734,  134.6,   0.98039, 0, 0, 0, 0
"X3216349B", 0.208, 1,    117.678, -167.4,   0.97992, 2,    117.685,   12.6,   0.97998, 0, 0, 0, 0
"X3027670B", 0.208, 1,    116.935, -161.8,   0.97374, 2,    116.942,   18.2,    0.9738, 0, 0, 0, 0
"X3085392C", 0.208, 1,     120.45,   81.0,     1.003, 2,    120.457,  -99.0,    1.0031, 0, 0, 0, 0
"X3010556A", 0.208, 1,    122.492,  -40.6,      1.02, 2,    122.499,  139.4,    1.0201, 0, 0, 0, 0
"X3232902A", 0.208, 1,    113.531,  -41.1,   0.94539, 2,    113.538,  138.9,   0.94545, 0, 0, 0, 0
"X3101782A", 0.208, 1,    112.055,  -41.7,    0.9331, 2,    112.062,  138.3,   0.93316, 0, 0, 0, 0
"X2766715B", 0.208, 1,     119.95, -167.4,   0.99884, 2,    119.957,   12.6,    0.9989, 0, 0, 0, 0
"X2970804C", 0.208, 1,    121.991,   84.4,    1.0158, 2,    121.998,  -95.6,    1.0159, 0, 0, 0, 0
"X3178975B", 0.208, 1,    118.529, -167.2,   0.98701, 2,    118.536,   12.8,   0.98707, 0, 0, 0, 0
"X2841648A", 0.208, 1,    118.138,  -45.1,   0.98375, 2,    118.145,  134.9,   0.98381, 0, 0, 0, 0
"X3029497C", 0.208, 1,    120.452,   81.0,     1.003, 2,    120.459,  -99.0,    1.0031, 0, 0, 0, 0
"X3029520B", 0.208, 1,    117.806, -167.4,   0.98099, 2,    117.813,   12.6,   0.98105, 0, 0, 0, 0
"X2766744B", 0.208, 1,    120.705, -167.3,    1.0051, 2,    120.712,   12.7,    1.0052, 0, 0, 0, 0
"X3029518B", 0.208, 1,    120.106, -167.0,    1.0001, 2,    120.113,   13.0,    1.0002, 0, 0, 0, 0
"X2936214A", 0.208, 1,     112.96,  -41.4,   0.94064, 2,    112.967,  138.6,    0.9407, 0, 0, 0, 0
"X2954346B", 0.208, 1,    117.819, -167.3,    0.9811, 2,    117.826,   12.7,   0.98116, 0, 0, 0, 0
"X2879061B", 0.208, 1,    118.819, -167.3,   0.98943, 2,    118.826,   12.7,   0.98949, 0, 0, 0, 0
"X3141394B", 0.208, 1,     123.49, -163.2,    1.0283, 2,    123.497,   16.8,    1.0284, 0, 0, 0, 0
"X3142098B", 0.208, 1,    119.144, -159.4,   0.99213, 2,    119.151,   20.6,   0.99219, 0, 0, 0, 0
"X3645812C", 0.208, 1,    123.531,   79.3,    1.0287, 2,    123.539, -100.7,    1.0287, 0, 0, 0, 0
"X2916627A", 0.208, 1,    122.333,  -40.6,    1.0187, 2,    122.341,  139.4,    1.0187, 0, 0, 0, 0
"X3066815C", 0.208, 1,    123.816,   79.4,     1.031, 2,    123.823, -100.6,    1.0311, 0, 0, 0, 0
"X3179678B", 0.208, 1,    117.907, -159.9,   0.98183, 2,    117.914,   20.1,   0.98189, 0, 0, 0, 0
"X3254237A", 0.208, 1,    113.751,  -40.8,   0.94722, 2,    113.757,  139.2,   0.94728, 0, 0, 0, 0
"X2710512B", 0.208, 1,    117.897, -167.3,   0.98174, 2,    117.903,   12.7,    0.9818, 0, 0, 0, 0
"X3104125B", 0.208, 1,    115.516, -160.5,   0.96192, 2,    115.522,   19.5,   0.96197, 0, 0, 0, 0
"X3010559A", 0.208, 1,    120.777,  -44.6,    1.0057, 2,    120.784,  135.4,    1.0058, 0, 0, 0, 0
"X2897790C", 0.208, 1,    124.579,   80.0,    1.0374, 2,    124.586, -100.0,    1.0374, 0, 0, 0, 0
"X2711225C", 0.208, 1,    123.649,   82.2,    1.0296, 2,    123.656,  -97.8,    1.0297, 0, 0, 0, 0
"X2766729A", 0.208, 1,    120.055,  -41.0,   0.99972, 2,    120.062,  139.0,   0.99978, 0, 0, 0, 0
"X3235275B", 0.208, 1,    117.778, -162.1,   0.98076, 2,    117.785,   17.9,   0.98081, 0, 0, 0, 0
"X3728038A", 0.208, 1,    121.283,  -44.7,    1.0099, 2,     121.29,  135.3,      1.01, 0, 0, 0, 0
"X3048222C", 0.208, 1,    122.826,   79.2,    1.0228, 2,    122.834, -100.8,    1.0229, 0, 0, 0, 0
"X2841630C", 0.208, 1,    123.098,   80.2,    1.0251, 2,    123.105,  -99.8,    1.0251, 0, 0, 0, 0
"X2991907A", 0.208, 1,    122.549,  -40.6,    1.0205, 2,    122.556,  139.4,    1.0205, 0, 0, 0, 0
"X2973144C", 0.208, 1,    122.904,   80.1,    1.0234, 2,    122.912,  -99.9,    1.0235, 0, 0, 0, 0
"X3178976A", 0.208, 1,     118.98,  -45.2,   0.99077, 2,    118.987,  134.8,   0.99083, 0, 0, 0, 0
"X3159448A", 0.208, 1,     120.95,  -44.6,    1.0072, 2,    120.957,  135.4,    1.0072, 0, 0, 0, 0
"X3231255C", 0.208, 1,    124.369,   80.2,    1.0356, 2,    124.377,  -99.8,    1.0357, 0, 0, 0, 0
"X3197626C", 0.208, 1,    120.779,   81.1,    1.0057, 2,    120.786,  -98.9,    1.0058, 0, 0, 0, 0
"X2802480B", 0.208, 1,    116.879, -161.8,   0.97327, 2,    116.886,   18.2,   0.97333, 0, 0, 0, 0
"X2823544A", 0.208, 1,     112.09,  -41.7,   0.93339, 2,    112.097,  138.3,   0.93345, 0, 0, 0, 0
"X2841624B", 0.208, 1,     119.74, -167.5,   0.99709, 2,    119.747,   12.5,   0.99715, 0, 0, 0, 0
"X3101194C", 0.208, 1,    121.053,   78.5,     1.008, 2,     121.06, -101.5,    1.0081, 0, 0, 0, 0
"X2841619C", 0.208, 1,    120.173,   81.0,    1.0007, 2,     120.18,  -99.0,    1.0008, 0, 0, 0, 0
"X2861218C", 0.208, 1,    123.118,   81.6,    1.0252, 2,    123.125,  -98.4,    1.0253, 0, 0, 0, 0
"X2710513B", 0.208, 1,     117.79, -167.3,   0.98086, 2,    117.797,   12.7,   0.98091, 0, 0, 0, 0
"X2879062C", 0.208, 1,    120.366,   81.0,    1.0023, 2,    120.373,  -99.0,    1.0024, 0, 0, 0, 0
"X2879767B", 0.208, 1,    119.204, -159.4,   0.99263, 2,    119.211,   20.6,   0.99269, 0, 0, 0, 0
"X2766725C", 0.208, 1,    122.319,   79.4,    1.0186, 2,    122.326, -100.6,    1.0186, 0, 0, 0, 0
"X3141396C", 0.208, 1,    122.068,   79.0,    1.0165, 2,    122.075, -101.0,    1.0165, 0, 0, 0, 0
"X2879752B", 0.208, 1,    123.082, -160.7,    1.0249, 2,    123.089,   19.3,     1.025, 0, 0, 0, 0
"X2991940C", 0.208, 1,    121.156,   81.1,    1.0089, 2,    121.163,  -98.9,    1.0089, 0, 0, 0, 0
"X2673321A", 0.208, 1,    119.836,  -41.1,   0.99789, 2,    119.843,  138.9,   0.99795, 0, 0, 0, 0
"X2673326B", 0.208, 1,    119.733, -167.5,   0.99704, 2,     119.74,   12.5,   0.99709, 0, 0, 0, 0
"X2925506C", 0.208, 1,    121.839,   78.9,    1.0146, 2,    121.846, -101.2,    1.0146, 0, 0, 0, 0
"X2730106C", 0.208, 1,    123.522,   81.2,    1.0286, 2,    123.529,  -98.8,    1.0286, 0, 0, 0, 0
"X2820556A", 0.208, 1,    118.178,  -45.0,   0.98409, 2,    118.185,  135.0,   0.98414, 0, 0, 0, 0
"X3235248C", 0.208, 1,    121.979,   79.2,    1.0157, 2,    121.986, -100.8,    1.0158, 0, 0, 0, 0
"X2822871B", 0.208, 1,     121.91, -167.1,    1.0152, 2,    121.917,   12.9,    1.0152, 0, 0, 0, 0
"X2955076A", 0.208, 1,    118.875,  -38.7,   0.98989, 2,    118.882,  141.3,   0.98995, 0, 0, 0, 0
"X2955005B", 0.208, 1,    117.835, -161.2,   0.98123, 2,    117.842,   18.8,   0.98129, 0, 0, 0, 0
"X3254208C", 0.208, 1,      121.9,   79.0,    1.0151, 2,    121.907, -101.0,    1.0151, 0, 0, 0, 0
"X3178978A", 0.208, 1,    118.493,  -45.0,   0.98671, 2,      118.5,  135.0,   0.98677, 0, 0, 0, 0
"X3235253A", 0.208, 1,    122.517,  -40.6,    1.0202, 2,    122.524,  139.4,    1.0203, 0, 0, 0, 0
"X3235241C", 0.208, 1,    121.666,   79.1,    1.0131, 2,    121.673, -100.9,    1.0132, 0, 0, 0, 0
"X3197636B", 0.208, 1,    118.956, -167.2,   0.99056, 2,    118.963,   12.8,   0.99062, 0, 0, 0, 0
"X3066811B", 0.208, 1,    118.539, -167.2,    0.9871, 2,    118.546,   12.8,   0.98715, 0, 0, 0, 0
"X3632979A", 0.208, 1,    119.044,  -45.2,    0.9913, 2,    119.051,  134.8,   0.99136, 0, 0, 0, 0
"X3086074C", 0.208, 1,    123.536,   82.2,    1.0287, 2,    123.543,  -97.8,    1.0288, 0, 0, 0, 0
"X2674051A", 0.208, 1,    118.844,  -39.2,   0.98963, 2,    118.851,  140.8,   0.98969, 0, 0, 0, 0
"X3178981B", 0.208, 1,    120.208, -161.8,     1.001, 2,    120.215,   18.1,    1.0011, 0, 0, 0, 0
"X3046854B", 0.208, 1,    117.888, -167.4,   0.98167, 2,    117.895,   12.6,   0.98173, 0, 0, 0, 0
"X2860506B", 0.208, 1,     120.71, -167.3,    1.0052, 2,    120.717,   12.6,    1.0052, 0, 0, 0, 0
"X3048966C", 0.208, 1,    124.056,   83.3,     1.033, 2,    124.063,  -96.7,    1.0331, 0, 0, 0, 0
"X2822872B", 0.208, 1,    121.991, -166.6,    1.0158, 2,    121.998,   13.4,    1.0159, 0, 0, 0, 0
"X3214071C", 0.208, 1,    123.563,   81.8,    1.0289, 2,     123.57,  -98.2,     1.029, 0, 0, 0, 0
"X2786273B", 0.208, 1,     123.18, -160.7,    1.0257, 2,    123.187,   19.3,    1.0258, 0, 0, 0, 0
"X3104853C", 0.208, 1,    123.547,   82.2,    1.0288, 2,    123.554,  -97.8,    1.0289, 0, 0, 0, 0
"X2973158C", 0.208, 1,    123.614,   80.3,    1.0294, 2,    123.621,  -99.7,    1.0294, 0, 0, 0, 0
"X3216123A", 0.208, 1,    122.159,  -44.6,    1.0172, 2,    122.166,  135.4,    1.0173, 0, 0, 0, 0
"X2860485B", 0.208, 1,     120.72, -167.3,    1.0053, 2,    120.727,   12.7,    1.0053, 0, 0, 0, 0
"X3235946A", 0.208, 1,    112.205,  -41.7,   0.93435, 2,    112.212,  138.3,    0.9344, 0, 0, 0, 0
"X2973148A", 0.208, 1,     121.16,  -42.8,    1.0089, 2,    121.167,  137.2,     1.009, 0, 0, 0, 0
"X3066829C", 0.208, 1,    121.642,   79.1,    1.0129, 2,    121.649, -100.9,     1.013, 0, 0, 0, 0
"X3085393C", 0.208, 1,     120.52,   81.0,    1.0036, 2,    120.527,  -99.0,    1.0036, 0, 0, 0, 0
"X2673322B", 0.208, 1,    120.556, -167.4,    1.0039, 2,    120.563,   12.6,    1.0039, 0, 0, 0, 0
"X3263051C", 0.208, 1,     122.97,   80.2,     1.024, 2,    122.977,  -99.8,    1.0241, 0, 0, 0, 0
"X2860500B", 0.208, 1,     118.42, -167.2,    0.9861, 2,    118.427,   12.8,   0.98616, 0, 0, 0, 0
"X3048211A", 0.208, 1,    120.298,  -41.0,    1.0017, 2,    120.305,  138.9,    1.0018, 0, 0, 0, 0
"X3728041A", 0.208, 1,    121.269,  -44.7,    1.0098, 2,    121.276,  135.3,    1.0099, 0, 0, 0, 0
"X3048199B", 0.208, 1,    117.851, -167.3,   0.98136, 2,    117.858,   12.7,   0.98142, 0, 0, 0, 0
"X3104136B", 0.208, 1,    122.122, -166.6,    1.0169, 2,    122.129,   13.4,     1.017, 0, 0, 0, 0
"X2916599A", 0.208, 1,    120.708,  -45.1,    1.0052, 2,    120.715,  134.9,    1.0052, 0, 0, 0, 0
"X3104134C", 0.208, 1,    123.018,   79.6,    1.0244, 2,    123.025, -100.4,    1.0245, 0, 0, 0, 0
"X2954344C", 0.208, 1,    121.911,   79.0,    1.0152, 2,    121.918, -101.0,    1.0152, 0, 0, 0, 0
"X3142099B", 0.208, 1,    122.309, -156.8,    1.0185, 2,    122.316,   23.2,    1.0185, 0, 0, 0, 0
"X2710515C", 0.208, 1,    121.829,   79.2,    1.0145, 2,    121.836, -100.8,    1.0146, 0, 0, 0, 0
"X3011298C", 0.208, 1,    122.772,   81.2,    1.0223, 2,    122.779,  -98.8,    1.0224, 0, 0, 0, 0
"X3066812A", 0.208, 1,    121.127,  -44.4,    1.0086, 2,    121.134,  135.6,    1.0087, 0, 0, 0, 0
"X3141403A", 0.208, 1,    120.437,  -45.1,    1.0029, 2,    120.444,  134.9,     1.003, 0, 0, 0, 0
"X3120484C", 0.208, 1,    123.128,   79.3,    1.0253, 2,    123.135, -100.7,    1.0254, 0, 0, 0, 0
"X2860504A", 0.208, 1,    119.018,  -44.9,   0.99108, 2,    119.025,  135.1,   0.99114, 0, 0, 0, 0
"X2766750C", 0.208, 1,    122.704,   79.6,    1.0218, 2,    122.711, -100.4,    1.0218, 0, 0, 0, 0
"X2879077B", 0.208, 1,    117.658, -167.4,   0.97976, 2,    117.665,   12.6,   0.97981, 0, 0, 0, 0
"X3159037B", 0.208, 1,    117.622, -167.3,   0.97946, 2,    117.629,   12.7,   0.97952, 0, 0, 0, 0
"X3160793C", 0.208, 1,    123.542,   81.5,    1.0288, 2,    123.549,  -98.5,    1.0288, 0, 0, 0, 0
"X3233412A", 0.208, 1,    113.853,  -40.8,   0.94807, 2,    113.859,  139.2,   0.94812, 0, 0, 0, 0
"X2841620B", 0.208, 1,    119.914, -161.9,   0.99854, 2,    119.921,   18.1,    0.9986, 0, 0, 0, 0
"X3253995C", 0.208, 1,    123.759,   79.4,    1.0306, 2,    123.766, -100.6,    1.0306, 0, 0, 0, 0
"X2936279C", 0.208, 1,     122.43,   81.1,    1.0195, 2,    122.437,  -98.9,    1.0196, 0, 0, 0, 0
"X2804277C", 0.208, 1,    124.297,   80.7,     1.035, 2,    124.305,  -99.3,    1.0351, 0, 0, 0, 0
"X2860489A", 0.208, 1,    118.737,  -41.0,   0.98875, 2,    118.744,  139.0,    0.9888, 0, 0, 0, 0
"X2690868C", 0.208, 1,    121.241,   78.6,    1.0096, 2,    121.248, -101.4,    1.0097, 0, 0, 0, 0
"X3176661C", 0.208, 1,    121.996,   84.4,    1.0159, 2,    122.003,  -95.6,    1.0159, 0, 0, 0, 0
"X2766746C", 0.208, 1,    121.721,   79.1,    1.0136, 2,    121.728, -100.9,    1.0136, 0, 0, 0, 0
"X3189189B", 0.208, 1,    122.104, -166.5,    1.0168, 2,    122.111,   13.5,    1.0168, 0, 0, 0, 0
"X3048196B", 0.208, 1,     123.33, -160.7,     1.027, 2,    123.337,   19.3,     1.027, 0, 0, 0, 0
"X2879074A", 0.208, 1,    118.568,  -45.0,   0.98733, 2,    118.574,  135.0,   0.98739, 0, 0, 0, 0
"X3067478A", 0.208, 1,    114.392,  -40.7,   0.95256, 2,    114.398,  139.3,   0.95261, 0, 0, 0, 0
"X2766726B", 0.208, 1,     117.36, -162.2,   0.97728, 2,    117.367,   17.8,   0.97733, 0, 0, 0, 0
"X2936271A", 0.208, 1,    118.802,  -38.9,   0.98929, 2,    118.809,  141.1,   0.98934, 0, 0, 0, 0
"X2917328B", 0.208, 1,    119.188, -159.4,    0.9925, 2,    119.195,   20.6,   0.99255, 0, 0, 0, 0
"X3160103C", 0.208, 1,    122.704,   79.2,    1.0218, 2,    122.711, -100.8,    1.0218, 0, 0, 0, 0
"X3448661B", 0.208, 1,    117.789, -167.3,   0.98085, 2,    117.796,   12.7,   0.98091, 0, 0, 0, 0
"X2991901B", 0.208, 1,    119.704, -167.5,    0.9968, 2,    119.711,   12.5,   0.99686, 0, 0, 0, 0
"X2860499B", 0.208, 1,    120.868, -165.5,    1.0065, 2,    120.875,   14.5,    1.0065, 0, 0, 0, 0
"X2726975B", 0.208, 1,      117.7, -167.3,   0.98011, 2,    117.707,   12.7,   0.98017, 0, 0, 0, 0
"X2673300B", 0.208, 1,    115.995, -162.4,   0.96591, 2,    116.001,   17.6,   0.96596, 0, 0, 0, 0
"X2730107C", 0.208, 1,    124.133,   80.9,    1.0337, 2,     124.14,  -99.1,    1.0337, 0, 0, 0, 0
"X2916619B", 0.208, 1,    120.249, -165.6,    1.0013, 2,    120.256,   14.4,    1.0014, 0, 0, 0, 0
"X2710525C", 0.208, 1,    122.836,   79.3,    1.0229, 2,    122.843, -100.7,    1.0229, 0, 0, 0, 0
"X2804260B", 0.208, 1,    116.453, -162.3,   0.96973, 2,     116.46,   17.7,   0.96978, 0, 0, 0, 0
"X3197631A", 0.208, 1,    121.754,  -44.5,    1.0139, 2,    121.761,  135.4,    1.0139, 0, 0, 0, 0
"X2973153A", 0.208, 1,    122.031,  -44.6,    1.0162, 2,    122.039,  135.4,    1.0162, 0, 0, 0, 0
"X3122813A", 0.208, 1,    121.117,  -41.0,    1.0086, 2,    121.124,  139.0,    1.0086, 0, 0, 0, 0
"X2935567B", 0.208, 1,    120.856, -165.5,    1.0064, 2,    120.863,   14.5,    1.0064, 0, 0, 0, 0
"X2917336C", 0.208, 1,    122.515,   81.3,    1.0202, 2,    122.522,  -98.7,    1.0203, 0, 0, 0, 0
"X2954350C", 0.208, 1,    122.558,   80.1,    1.0206, 2,    122.565,  -99.9,    1.0206, 0, 0, 0, 0
"X3234185B", 0.208, 1,    117.609, -167.3,   0.97935, 2,    117.615,   12.7,    0.9794, 0, 0, 0, 0
"X3160107A", 0.208, 1,    115.998,  -40.0,   0.96593, 2,    116.004,  140.0,   0.96599, 0, 0, 0, 0
"X3141401A", 0.208, 1,    124.592,  -44.2,    1.0375, 2,    124.599,  135.8,    1.0376, 0, 0, 0, 0
"X2972704C", 0.208, 1,    122.975,   80.2,     1.024, 2,    122.982,  -99.8,    1.0241, 0, 0, 0, 0
"X3197644A", 0.208, 1,    120.483,  -41.0,    1.0033, 2,     120.49,  138.9,    1.0033, 0, 0, 0, 0
"X2897805A", 0.208, 1,    121.125,  -44.6,    1.0086, 2,    121.132,  135.4,    1.0087, 0, 0, 0, 0
"X2766499C", 0.208, 1,     123.67,   79.3,    1.0298, 2,    123.678, -100.7,    1.0299, 0, 0, 0, 0
"X3104132A", 0.208, 1,    118.613,  -41.0,   0.98771, 2,     118.62,  139.0,   0.98776, 0, 0, 0, 0
"X2989564B", 0.208, 1,    120.056, -165.6,   0.99972, 2,    120.063,   14.4,   0.99978, 0, 0, 0, 0
"X2991923A", 0.208, 1,    120.665,  -41.0,    1.0048, 2,    120.672,  138.9,    1.0049, 0, 0, 0, 0
"X3217053C", 0.208, 1,    123.539,   82.2,    1.0287, 2,    123.546,  -97.8,    1.0288, 0, 0, 0, 0
"X3216345B", 0.208, 1,    122.513, -166.8,    1.0202, 2,     122.52,   13.2,    1.0202, 0, 0, 0, 0
"X2766721A", 0.208, 1,     116.48,  -39.9,   0.96995, 2,    116.487,  140.1,   0.97001, 0, 0, 0, 0
"X3119793B", 0.208, 1,    119.613, -161.9,   0.99604, 2,     119.62,   18.1,   0.99609, 0, 0, 0, 0
"X2821010A", 0.208, 1,    120.264,  -45.1,    1.0015, 2,    120.271,  134.8,    1.0015, 0, 0, 0, 0
"X3104118C", 0.208, 1,    121.677,   79.1,    1.0132, 2,    121.684, -100.9,    1.0133, 0, 0, 0, 0
"X3160101A", 0.208, 1,    120.774,  -44.6,    1.0057, 2,    120.781,  135.4,    1.0058, 0, 0, 0, 0
"X2692633C", 0.208, 1,    123.509,   81.0,    1.0285, 2,    123.516,  -99.0,    1.0285, 0, 0, 0, 0
"X2691950C", 0.208, 1,    122.918,   80.1,    1.0236, 2,    122.925,  -99.9,    1.0236, 0, 0, 0, 0
"X3160108B", 0.208, 1,    119.753, -167.5,    0.9972, 2,     119.76,   12.5,   0.99726, 0, 0, 0, 0
"X2822873B", 0.208, 1,    120.837, -165.5,    1.0062, 2,    120.844,   14.5,    1.0063, 0, 0, 0, 0
"X3048887B", 0.208, 1,    117.844, -161.2,    0.9813, 2,     117.85,   18.8,   0.98136, 0, 0, 0, 0
"X3254227B", 0.208, 1,    120.989, -165.5,    1.0075, 2,    120.996,   14.5,    1.0076, 0, 0, 0, 0
"X2992624A", 0.208, 1,    118.831,  -39.0,   0.98952, 2,    118.838,  141.0,   0.98958, 0, 0, 0, 0
"X3226771A", 0.208, 1,    119.114,  -44.9,   0.99188, 2,    119.121,  135.1,   0.99194, 0, 0, 0, 0
"X3086002C", 0.208, 1,    124.148,   80.9,    1.0338, 2,    124.156,  -99.1,    1.0339, 0, 0, 0, 0
"X3045895C", 0.208, 1,    122.258,   81.2,    1.0181, 2,    122.265,  -98.8,    1.0181, 0, 0, 0, 0
"X2973160B", 0.208, 1,    122.798, -166.7,    1.0226, 2,    122.805,   13.3,    1.0226, 0, 0, 0, 0
"X2764403A", 0.208, 1,    118.112,  -44.0,   0.98354, 2,    118.119,  136.0,    0.9836, 0, 0, 0, 0
"X3122812B", 0.208, 1,    119.616, -167.1,   0.99606, 2,    119.623,   12.9,   0.99612, 0, 0, 0, 0
"X3176660B", 0.208, 1,    120.768, -165.6,    1.0057, 2,    120.775,   14.4,    1.0057, 0, 0, 0, 0
"X2991943C", 0.208, 1,    122.623,   79.6,    1.0211, 2,     122.63, -100.4,    1.0212, 0, 0, 0, 0
"X2691941C", 0.208, 1,    121.661,   79.1,    1.0131, 2,    121.668, -100.9,    1.0132, 0, 0, 0, 0
"X2983432A", 0.208, 1,     121.84,  -44.6,    1.0146, 2,    121.847,  135.4,    1.0146, 0, 0, 0, 0
"X3215549B", 0.208, 1,    118.297, -167.2,   0.98508, 2,    118.304,   12.8,   0.98513, 0, 0, 0, 0
"X2955077C", 0.208, 1,    123.688,   82.3,      1.03, 2,    123.695,  -97.7,      1.03, 0, 0, 0, 0
"X2973157A", 0.208, 1,    118.217,  -45.0,   0.98441, 2,    118.224,  135.0,   0.98447, 0, 0, 0, 0
"X2691951C", 0.208, 1,    123.091,   80.2,     1.025, 2,    123.098,  -99.8,    1.0251, 0, 0, 0, 0
"X3030199C", 0.208, 1,    123.295,   81.8,    1.0267, 2,    123.302,  -98.2,    1.0268, 0, 0, 0, 0
"X2692655C", 0.208, 1,    123.452,   82.0,     1.028, 2,    123.459,  -98.0,    1.0281, 0, 0, 0, 0
"X2785546A", 0.208, 1,    120.403,  -45.1,    1.0026, 2,     120.41,  134.9,    1.0027, 0, 0, 0, 0
"X2935559A", 0.208, 1,    118.578,  -41.0,   0.98742, 2,    118.585,  139.0,   0.98747, 0, 0, 0, 0
"X2972930A", 0.208, 1,    122.268,  -44.6,    1.0181, 2,    122.275,  135.4,    1.0182, 0, 0, 0, 0
"X2822866B", 0.208, 1,    121.532, -166.8,     1.012, 2,    121.539,   13.2,    1.0121, 0, 0, 0, 0
"X2748781A", 0.208, 1,    112.052,  -41.7,   0.93307, 2,    112.058,  138.3,   0.93313, 0, 0, 0, 0
"X3645810C", 0.208, 1,    123.505,   79.3,    1.0285, 2,    123.513, -100.7,    1.0285, 0, 0, 0, 0
"X2879076C", 0.208, 1,    123.011,   80.2,    1.0243, 2,    123.018,  -99.8,    1.0244, 0, 0, 0, 0
"X2841616A", 0.208, 1,    121.002,  -44.6,    1.0076, 2,    121.009,  135.4,    1.0077, 0, 0, 0, 0
"X2935554A", 0.208, 1,    121.795,  -44.6,    1.0142, 2,    121.802,  135.4,    1.0143, 0, 0, 0, 0
"X2879075A", 0.208, 1,    118.428,  -45.0,   0.98617, 2,    118.434,  135.0,   0.98622, 0, 0, 0, 0
"X2839305A", 0.208, 1,     120.36,  -37.8,    1.0023, 2,    120.367,  142.2,    1.0023, 0, 0, 0, 0
"X2879753B", 0.208, 1,    119.123, -159.4,   0.99196, 2,     119.13,   20.6,   0.99201, 0, 0, 0, 0
"X2748129A", 0.208, 1,    122.383,  -40.6,    1.0191, 2,     122.39,  139.4,    1.0192, 0, 0, 0, 0
"X2991906A", 0.208, 1,    116.475,  -39.9,    0.9699, 2,    116.481,  140.1,   0.96996, 0, 0, 0, 0
"X2804247B", 0.208, 1,    115.862, -162.4,    0.9648, 2,    115.869,   17.6,   0.96486, 0, 0, 0, 0
"X3195318B", 0.208, 1,    123.105, -160.7,    1.0251, 2,    123.113,   19.3,    1.0252, 0, 0, 0, 0
"X3048888C", 0.208, 1,    122.125,   84.4,     1.017, 2,    122.132,  -95.6,     1.017, 0, 0, 0, 0
"X2935552C", 0.208, 1,    122.253,   81.2,     1.018, 2,     122.26,  -98.8,    1.0181, 0, 0, 0, 0
"X2876797A", 0.208, 1,    121.225,  -44.4,    1.0095, 2,    121.232,  135.6,    1.0095, 0, 0, 0, 0
"X3085389B", 0.208, 1,    115.913, -162.4,   0.96523, 2,     115.92,   17.6,   0.96528, 0, 0, 0, 0
"X2916603B", 0.208, 1,    117.986, -167.3,   0.98249, 2,    117.993,   12.7,   0.98254, 0, 0, 0, 0
"X2710518A", 0.208, 1,    118.969,  -45.0,   0.99067, 2,    118.975,  135.0,   0.99073, 0, 0, 0, 0
"X3160896C", 0.208, 1,     123.55,   81.8,    1.0288, 2,    123.557,  -98.2,    1.0289, 0, 0, 0, 0
"X2897776C", 0.208, 1,    122.456,   80.1,    1.0197, 2,    122.463,  -99.9,    1.0198, 0, 0, 0, 0
"X2913406B", 0.208, 1,    117.856, -167.4,   0.98141, 2,    117.863,   12.6,   0.98147, 0, 0, 0, 0
"X2991915B", 0.208, 1,    117.607, -167.4,   0.97933, 2,    117.614,   12.6,   0.97939, 0, 0, 0, 0
"X2711224B", 0.208, 1,    119.161, -159.4,   0.99228, 2,    119.168,   20.6,   0.99233, 0, 0, 0, 0
"X2897766C", 0.208, 1,    121.009,   81.1,    1.0077, 2,    121.016,  -98.9,    1.0077, 0, 0, 0, 0
"X2897775C", 0.208, 1,    122.818,   80.1,    1.0227, 2,    122.825,  -99.9,    1.0228, 0, 0, 0, 0
"X3029495B", 0.208, 1,    115.866, -162.4,   0.96484, 2,    115.873,   17.6,   0.96489, 0, 0, 0, 0
"X2911069B", 0.208, 1,    119.679, -167.5,   0.99659, 2,    119.686,   12.5,   0.99665, 0, 0, 0, 0
"X3197633A", 0.208, 1,    121.114,  -44.4,    1.0085, 2,    121.121,  135.6,    1.0086, 0, 0, 0, 0
"X3066817A", 0.208, 1,    118.959,  -45.0,   0.99059, 2,    118.966,  135.0,   0.99065, 0, 0, 0, 0
"X2879089C", 0.208, 1,    121.681,   79.1,    1.0133, 2,    121.688, -100.9,    1.0133, 0, 0, 0, 0
"X3195315A", 0.208, 1,    122.474,  -40.6,    1.0199, 2,    122.481,  139.4,    1.0199, 0, 0, 0, 0
"X2785529C", 0.208, 1,    123.279,   79.3,    1.0266, 2,    123.286, -100.7,    1.0266, 0, 0, 0, 0
"X2992656A", 0.208, 1,    120.355,  -37.8,    1.0022, 2,    120.362,  142.2,    1.0023, 0, 0, 0, 0
"X2692661A", 0.208, 1,    120.348,  -37.8,    1.0022, 2,    120.355,  142.2,    1.0022, 0, 0, 0, 0
"X3160114A", 0.208, 1,    119.806,  -43.3,   0.99764, 2,    119.813,  136.7,    0.9977, 0, 0, 0, 0
"X3082992A", 0.208, 1,     118.13,  -45.1,   0.98369, 2,    118.137,  134.9,   0.98374, 0, 0, 0, 0
"X2710537B", 0.208, 1,    115.947, -162.4,   0.96551, 2,    115.953,   17.6,   0.96556, 0, 0, 0, 0
"X3254238B", 0.208, 1,    118.824, -162.0,   0.98947, 2,    118.831,   18.0,   0.98953, 0, 0, 0, 0
"X2862616C", 0.208, 1,    121.035,   78.5,    1.0079, 2,    121.042, -101.5,    1.0079, 0, 0, 0, 0
"X2785526B", 0.208, 1,    117.358, -162.2,   0.97726, 2,    117.365,   17.8,   0.97732, 0, 0, 0, 0
"X2915542A", 0.208, 1,    113.721,  -40.8,   0.94698, 2,    113.728,  139.2,   0.94703, 0, 0, 0, 0
"X2915542B", 0.208, 1,    116.897, -161.8,   0.97342, 2,    116.904,   18.2,   0.97348, 0, 0, 0, 0
"X2915542C", 0.208, 1,    123.393,   81.4,    1.0275, 2,      123.4,  -98.6,    1.0276, 0, 0, 0, 0
"X3122820A", 0.208, 1,    118.563,  -45.0,   0.98729, 2,     118.57,  135.0,   0.98735, 0, 0, 0, 0
"X3029505C", 0.208, 1,    124.401,   79.5,    1.0359, 2,    124.408, -100.5,     1.036, 0, 0, 0, 0
"X2785522B", 0.208, 1,    120.699, -167.4,    1.0051, 2,    120.706,   12.6,    1.0051, 0, 0, 0, 0
"X2710543C", 0.208, 1,    121.824,   78.8,    1.0144, 2,    121.831, -101.2,    1.0145, 0, 0, 0, 0
"X2917310B", 0.208, 1,    119.142, -159.4,   0.99212, 2,    119.149,   20.6,   0.99218, 0, 0, 0, 0
"X3082993A", 0.208, 1,    117.667,  -45.4,   0.97983, 2,    117.674,  134.6,   0.97989, 0, 0, 0, 0
"X3729298A", 0.208, 1,    121.382,  -44.7,    1.0108, 2,    121.389,  135.3,    1.0108, 0, 0, 0, 0
"X2990826A", 0.208, 1,    113.714,  -40.8,   0.94691, 2,     113.72,  139.2,   0.94697, 0, 0, 0, 0
"X2990826B", 0.208, 1,    116.887, -161.8,   0.97333, 2,    116.893,   18.2,   0.97339, 0, 0, 0, 0
"X2990826C", 0.208, 1,    123.386,   81.4,    1.0275, 2,    123.393,  -98.6,    1.0275, 0, 0, 0, 0
"X2897792A", 0.208, 1,    119.034,  -43.8,   0.99121, 2,     119.04,  136.2,   0.99127, 0, 0, 0, 0
"X2804261C", 0.208, 1,    122.714,   79.6,    1.0219, 2,    122.721, -100.4,    1.0219, 0, 0, 0, 0
"X3189190A", 0.208, 1,    119.108,  -44.9,   0.99183, 2,    119.115,  135.1,   0.99189, 0, 0, 0, 0
"X2689691A", 0.208, 1,    119.218,  -45.2,   0.99275, 2,    119.225,  134.8,    0.9928, 0, 0, 0, 0
"X3195751A", 0.208, 1,    120.254,  -45.1,    1.0014, 2,    120.261,  134.8,    1.0014, 0, 0, 0, 0
"X2785517C", 0.208, 1,    121.989,   79.0,    1.0158, 2,    121.997, -101.0,    1.0159, 0, 0, 0, 0
"X2916606C", 0.208, 1,    121.706,   81.2,    1.0135, 2,    121.714,  -98.8,    1.0135, 0, 0, 0, 0
"X3254217C", 0.208, 1,    122.453,   79.4,    1.0197, 2,     122.46, -100.6,    1.0197, 0, 0, 0, 0
"X2841641B", 0.208, 1,    120.896, -165.5,    1.0067, 2,    120.903,   14.5,    1.0068, 0, 0, 0, 0
"X2804256B", 0.208, 1,    120.959, -167.3,    1.0072, 2,    120.966,   12.7,    1.0073, 0, 0, 0, 0
"X3122818C", 0.208, 1,     122.94,   79.3,    1.0237, 2,    122.947, -100.8,    1.0238, 0, 0, 0, 0
"X2691953A", 0.208, 1,    120.299,  -41.0,    1.0017, 2,    120.306,  138.9,    1.0018, 0, 0, 0, 0
"X2692654A", 0.208, 1,    118.825,  -39.0,   0.98948, 2,    118.832,  141.0,   0.98953, 0, 0, 0, 0
"X3235246B", 0.208, 1,    117.941, -167.3,   0.98211, 2,    117.948,   12.7,   0.98217, 0, 0, 0, 0
"X2955078A", 0.208, 1,    118.882,  -38.7,   0.98995, 2,    118.889,  141.3,   0.99001, 0, 0, 0, 0
"X3139598B", 0.208, 1,     119.59, -161.9,   0.99585, 2,    119.597,   18.1,   0.99591, 0, 0, 0, 0
"X2763812C", 0.208, 1,    121.121,   78.5,    1.0086, 2,    121.128, -101.5,    1.0087, 0, 0, 0, 0
"X2767414C", 0.208, 1,     122.49,   81.3,      1.02, 2,    122.497,  -98.7,    1.0201, 0, 0, 0, 0
"X2991918B", 0.208, 1,    116.115, -162.4,    0.9669, 2,    116.121,   17.6,   0.96696, 0, 0, 0, 0
"X3008248A", 0.208, 1,    117.841,  -45.4,   0.98128, 2,    117.848,  134.6,   0.98134, 0, 0, 0, 0
"X3160865A", 0.208, 1,    118.861,  -38.8,   0.98978, 2,    118.868,  141.2,   0.98984, 0, 0, 0, 0
"X3029510B", 0.208, 1,     119.75, -167.5,   0.99718, 2,    119.757,   12.5,   0.99723, 0, 0, 0, 0
"X2748126C", 0.208, 1,    121.676,   79.1,    1.0132, 2,    121.683, -100.9,    1.0133, 0, 0, 0, 0
"X3216358A", 0.208, 1,    120.498,  -45.1,    1.0034, 2,    120.505,  134.9,    1.0035, 0, 0, 0, 0
"X2936276B", 0.208, 1,    122.383, -156.7,    1.0191, 2,     122.39,   23.3,    1.0192, 0, 0, 0, 0
"X2729207C", 0.208, 1,    123.693,   79.3,      1.03, 2,      123.7, -100.7,    1.0301, 0, 0, 0, 0
"X2897768C", 0.208, 1,    120.266,   81.0,    1.0015, 2,    120.273,  -99.0,    1.0015, 0, 0, 0, 0
"X2917255C", 0.208, 1,    123.546,   81.8,    1.0288, 2,    123.553,  -98.2,    1.0288, 0, 0, 0, 0
"X2933120C", 0.208, 1,    121.865,   79.0,    1.0148, 2,    121.872, -101.0,    1.0149, 0, 0, 0, 0
"X2684420B", 0.208, 1,    117.961, -167.3,   0.98228, 2,    117.968,   12.7,   0.98234, 0, 0, 0, 0
"X2766723A", 0.208, 1,        119,  -44.9,   0.99094, 2,    119.007,  135.0,   0.99099, 0, 0, 0, 0
"X3104120B", 0.208, 1,    121.116, -161.5,    1.0086, 2,    121.123,   18.5,    1.0086, 0, 0, 0, 0
"X3066813B", 0.208, 1,    118.748, -167.3,   0.98883, 2,    118.755,   12.7,   0.98889, 0, 0, 0, 0
"X2822860B", 0.208, 1,    117.834, -167.3,   0.98122, 2,    117.841,   12.7,   0.98128, 0, 0, 0, 0
"X2933135A", 0.208, 1,    113.451,  -41.1,   0.94472, 2,    113.457,  138.9,   0.94478, 0, 0, 0, 0
"X3649298A", 0.208, 1,    121.503,  -44.9,    1.0118, 2,     121.51,  135.1,    1.0118, 0, 0, 0, 0
"X3104130B", 0.208, 1,    116.826, -162.3,   0.97283, 2,    116.833,   17.7,   0.97289, 0, 0, 0, 0
"X2785538A", 0.208, 1,    119.013,  -43.8,   0.99104, 2,     119.02,  136.2,    0.9911, 0, 0, 0, 0
"X3122849B", 0.208, 1,    118.034, -162.1,   0.98289, 2,    118.041,   17.9,   0.98295, 0, 0, 0, 0
"X2879794A", 0.208, 1,    118.755,  -38.9,   0.98889, 2,    118.762,  141.1,   0.98895, 0, 0, 0, 0
"X2879069A", 0.208, 1,    121.121,  -44.4,    1.0086, 2,    121.128,  135.6,    1.0086, 0, 0, 0, 0
"X3104113A", 0.208, 1,    122.322,  -40.6,    1.0186, 2,    122.329,  139.4,    1.0187, 0, 0, 0, 0
"X2861222A", 0.208, 1,    118.736,  -38.9,   0.98874, 2,    118.743,  141.1,    0.9888, 0, 0, 0, 0
"X3141411C", 0.208, 1,    120.944,   79.5,    1.0071, 2,    120.952, -100.5,    1.0072, 0, 0, 0, 0
"X3178982A", 0.208, 1,    119.076,  -45.2,   0.99156, 2,    119.083,  134.8,   0.99162, 0, 0, 0, 0
"X3029498C", 0.208, 1,    121.294,   80.8,      1.01, 2,    121.301,  -99.2,    1.0101, 0, 0, 0, 0
"X2952013A", 0.208, 1,    120.476,  -45.1,    1.0032, 2,    120.483,  134.9,    1.0033, 0, 0, 0, 0
"X2860488B", 0.208, 1,    116.155, -162.4,   0.96724, 2,    116.162,   17.6,    0.9673, 0, 0, 0, 0
"X2691945C", 0.208, 1,    122.691,   80.1,    1.0217, 2,    122.698,  -99.9,    1.0217, 0, 0, 0, 0
"X3214549A", 0.208, 1,    113.722,  -40.8,   0.94698, 2,    113.729,  139.2,   0.94704, 0, 0, 0, 0
"X2710536A", 0.208, 1,    120.185,  -45.2,    1.0008, 2,    120.192,  134.8,    1.0009, 0, 0, 0, 0
"X2804956A", 0.208, 1,    112.959,  -41.4,   0.94063, 2,    112.965,  138.6,   0.94068, 0, 0, 0, 0
"X3160105C", 0.208, 1,    122.606,   80.1,     1.021, 2,    122.613,  -99.9,     1.021, 0, 0, 0, 0
"X3010563A", 0.208, 1,    119.066,  -45.2,   0.99148, 2,    119.073,  134.8,   0.99154, 0, 0, 0, 0
"X3649297A", 0.208, 1,    121.522,  -44.9,    1.0119, 2,    121.529,  135.1,     1.012, 0, 0, 0, 0
"X2823611A", 0.208, 1,    122.673,  -36.3,    1.0215, 2,     122.68,  143.7,    1.0216, 0, 0, 0, 0
"X2860487C", 0.208, 1,    123.136,   80.1,    1.0254, 2,    123.143,  -99.9,    1.0254, 0, 0, 0, 0
"X3197629B", 0.208, 1,    119.412, -161.9,   0.99437, 2,    119.419,   18.0,   0.99442, 0, 0, 0, 0
"X2691943B", 0.208, 1,    117.786, -167.3,   0.98082, 2,    117.793,   12.7,   0.98088, 0, 0, 0, 0
"X2673311A", 0.208, 1,    120.229,  -45.2,    1.0012, 2,    120.236,  134.8,    1.0012, 0, 0, 0, 0
"X2767343C", 0.208, 1,    122.007,   84.4,     1.016, 2,    122.015,  -95.6,     1.016, 0, 0, 0, 0
"X2879063B", 0.208, 1,    120.555, -166.9,    1.0039, 2,    120.562,   13.1,    1.0039, 0, 0, 0, 0
"X3254219C", 0.208, 1,    122.996,   79.6,    1.0242, 2,    123.003, -100.4,    1.0243, 0, 0, 0, 0
"X3197653B", 0.208, 1,    119.987, -165.7,   0.99915, 2,    119.994,   14.3,   0.99921, 0, 0, 0, 0
"X3251806B", 0.208, 1,    119.764, -167.5,   0.99729, 2,    119.771,   12.5,   0.99735, 0, 0, 0, 0
"X2673308B", 0.208, 1,    120.856, -166.9,    1.0064, 2,    120.863,   13.1,    1.0064, 0, 0, 0, 0
"X3254203B", 0.208, 1,    117.849, -167.3,   0.98135, 2,    117.856,   12.7,    0.9814, 0, 0, 0, 0
"X2814529A", 0.208, 1,    119.082,  -44.9,   0.99161, 2,    119.089,  135.1,   0.99167, 0, 0, 0, 0
"X2814529B", 0.208, 1,    122.086, -166.5,    1.0166, 2,    122.093,   13.5,    1.0167, 0, 0, 0, 0
"X2814529C", 0.208, 1,    121.206,   79.5,    1.0093, 2,    121.213, -100.5,    1.0094, 0, 0, 0, 0
"X2823592A", 0.208, 1,    124.163,  -35.5,    1.0339, 2,    124.171,  144.5,     1.034, 0, 0, 0, 0
"X2766718C", 0.208, 1,    123.074,   80.0,    1.0249, 2,    123.081, -100.0,    1.0249, 0, 0, 0, 0
"X2727795C", 0.208, 1,    122.978,   80.2,    1.0241, 2,    122.985,  -99.8,    1.0241, 0, 0, 0, 0
"X2955055B", 0.208, 1,    119.123, -159.4,   0.99196, 2,     119.13,   20.6,   0.99202, 0, 0, 0, 0
"X2766722B", 0.208, 1,    118.006, -167.4,   0.98265, 2,    118.012,   12.6,   0.98271, 0, 0, 0, 0
"X2804957C", 0.208, 1,    122.004,   84.4,    1.0159, 2,    122.011,  -95.6,     1.016, 0, 0, 0, 0
"X3010570A", 0.208, 1,    118.872,  -41.0,   0.98987, 2,    118.879,  139.0,   0.98993, 0, 0, 0, 0
"X3649299A", 0.208, 1,    121.488,  -44.9,    1.0116, 2,    121.495,  135.1,    1.0117, 0, 0, 0, 0
"X2766717C", 0.208, 1,    122.875,   80.1,    1.0232, 2,    122.882,  -99.9,    1.0233, 0, 0, 0, 0
"X3254870C", 0.208, 1,    123.531,   81.6,    1.0287, 2,    123.538,  -98.4,    1.0287, 0, 0, 0, 0
"X2801895B", 0.208, 1,     115.86, -162.4,   0.96478, 2,    115.867,   17.6,   0.96484, 0, 0, 0, 0
"X2673320B", 0.208, 1,    117.603, -167.4,    0.9793, 2,     117.61,   12.6,   0.97936, 0, 0, 0, 0
"X3198358B", 0.208, 1,    118.832, -159.7,   0.98953, 2,    118.839,   20.3,   0.98959, 0, 0, 0, 0
"X3064514C", 0.208, 1,    122.141,   84.4,    1.0171, 2,    122.148,  -95.6,    1.0171, 0, 0, 0, 0
"X2729429A", 0.208, 1,     120.29,  -44.8,    1.0017, 2,    120.297,  135.2,    1.0017, 0, 0, 0, 0
"X2785525C", 0.208, 1,    122.965,   80.2,     1.024, 2,    122.973,  -99.8,     1.024, 0, 0, 0, 0
"X2860492C", 0.208, 1,    123.098,   79.6,    1.0251, 2,    123.106, -100.4,    1.0251, 0, 0, 0, 0
"X2973154A", 0.208, 1,    121.124,  -44.4,    1.0086, 2,    121.131,  135.6,    1.0087, 0, 0, 0, 0
"X2691973A", 0.208, 1,    120.762,  -45.1,    1.0056, 2,    120.769,  134.9,    1.0057, 0, 0, 0, 0
"X3085394C", 0.208, 1,    121.714,   81.2,    1.0135, 2,    121.721,  -98.8,    1.0136, 0, 0, 0, 0
"X2897791B", 0.208, 1,        120, -165.6,   0.99926, 2,    120.007,   14.3,   0.99931, 0, 0, 0, 0
"X2726983A", 0.208, 1,    118.204,  -45.3,   0.98431, 2,    118.211,  134.7,   0.98436, 0, 0, 0, 0
"X2711234B", 0.208, 1,    118.861, -159.7,   0.98978, 2,    118.868,   20.3,   0.98983, 0, 0, 0, 0
"X3178980C", 0.208, 1,    122.711,   79.6,    1.0218, 2,    122.718, -100.4,    1.0219, 0, 0, 0, 0
"X3728039A", 0.208, 1,    121.273,  -44.7,    1.0099, 2,     121.28,  135.3,    1.0099, 0, 0, 0, 0
"X2786266A", 0.208, 1,    120.199,  -37.9,    1.0009, 2,    120.206,  142.1,     1.001, 0, 0, 0, 0
"X2954338B", 0.208, 1,     120.02, -167.4,   0.99943, 2,    120.027,   12.6,   0.99949, 0, 0, 0, 0
"X3254869B", 0.208, 1,    117.962, -161.0,   0.98229, 2,    117.969,   19.0,   0.98235, 0, 0, 0, 0
"X3198356C", 0.208, 1,    121.566,   81.2,    1.0123, 2,    121.573,  -98.8,    1.0124, 0, 0, 0, 0
"X2730163C", 0.208, 1,    123.259,   81.8,    1.0264, 2,    123.266,  -98.2,    1.0265, 0, 0, 0, 0
"X3048965B", 0.208, 1,    120.056, -158.9,   0.99973, 2,    120.063,   21.1,   0.99978, 0, 0, 0, 0
"X3010561A", 0.208, 1,    121.164,  -44.6,     1.009, 2,    121.171,  135.4,     1.009, 0, 0, 0, 0
"X3160102B", 0.208, 1,    121.078, -167.3,    1.0082, 2,    121.085,   12.7,    1.0083, 0, 0, 0, 0
"X3066806C", 0.208, 1,    121.013,   81.1,    1.0077, 2,     121.02,  -98.9,    1.0078, 0, 0, 0, 0
"X3216361B", 0.208, 1,    120.813, -167.3,     1.006, 2,     120.82,   12.7,    1.0061, 0, 0, 0, 0
"X2879092C", 0.208, 1,    120.954,   79.5,    1.0072, 2,    120.961, -100.5,    1.0073, 0, 0, 0, 0
"X3104117C", 0.208, 1,    121.845,   79.0,    1.0146, 2,    121.852, -101.0,    1.0147, 0, 0, 0, 0
"X2935568B", 0.208, 1,    118.048, -167.3,   0.98301, 2,    118.055,   12.7,   0.98306, 0, 0, 0, 0
"X2710530B", 0.208, 1,     120.83, -165.5,    1.0062, 2,    120.837,   14.5,    1.0062, 0, 0, 0, 0
"X2841618A", 0.208, 1,    120.831,  -44.6,    1.0062, 2,    120.838,  135.4,    1.0062, 0, 0, 0, 0
"X3728043A", 0.208, 1,    121.273,  -44.7,    1.0099, 2,     121.28,  135.3,    1.0099, 0, 0, 0, 0
"X2897765B", 0.208, 1,    118.027, -167.3,   0.98283, 2,    118.034,   12.7,   0.98289, 0, 0, 0, 0
"X2804283A", 0.208, 1,    122.348,  -40.6,    1.0188, 2,    122.355,  139.4,    1.0189, 0, 0, 0, 0
"X3150961C", 0.208, 1,    123.504,   81.6,    1.0284, 2,    123.512,  -98.4,    1.0285, 0, 0, 0, 0
"X2859391B", 0.208, 1,    120.552, -167.4,    1.0039, 2,    120.559,   12.6,    1.0039, 0, 0, 0, 0
"X3254206B", 0.208, 1,    119.929, -167.5,   0.99867, 2,    119.936,   12.5,   0.99872, 0, 0, 0, 0
"X3104122A", 0.208, 1,    122.366,  -40.6,     1.019, 2,    122.373,  139.4,     1.019, 0, 0, 0, 0
"X3254218A", 0.208, 1,    121.007,  -41.0,    1.0076, 2,    121.014,  139.0,    1.0077, 0, 0, 0, 0
"X2804255B", 0.208, 1,    120.622, -166.9,    1.0044, 2,    120.629,   13.1,    1.0045, 0, 0, 0, 0
"X2766748A", 0.208, 1,    120.255,  -45.1,    1.0014, 2,    120.262,  134.9,    1.0014, 0, 0, 0, 0
"X2691938B", 0.208, 1,     119.72, -167.5,   0.99693, 2,    119.727,   12.5,   0.99699, 0, 0, 0, 0
"X3027671A", 0.208, 1,     113.75,  -40.8,   0.94721, 2,    113.756,  139.2,   0.94727, 0, 0, 0, 0
"X2860501B", 0.208, 1,     118.86, -167.2,   0.98976, 2,    118.866,   12.8,   0.98982, 0, 0, 0, 0
"X2897764B", 0.208, 1,    116.111, -162.4,   0.96687, 2,    116.117,   17.6,   0.96693, 0, 0, 0, 0
"X3068944B", 0.208, 1,    119.181, -159.4,   0.99244, 2,    119.188,   20.6,    0.9925, 0, 0, 0, 0
"X2897781A", 0.208, 1,    120.482,  -41.0,    1.0033, 2,    120.489,  138.9,    1.0033, 0, 0, 0, 0
"X2748132A", 0.208, 1,    118.069,  -45.1,   0.98318, 2,    118.075,  134.9,   0.98323, 0, 0, 0, 0
"X2766727B", 0.208, 1,    117.187, -162.2,   0.97583, 2,    117.194,   17.8,   0.97589, 0, 0, 0, 0
"X2954339B", 0.208, 1,    115.878, -162.4,   0.96494, 2,    115.885,   17.6,   0.96499, 0, 0, 0, 0
"X2673316A", 0.208, 1,    116.233,  -40.0,    0.9679, 2,     116.24,  140.0,   0.96795, 0, 0, 0, 0
"X3649304A", 0.208, 1,    121.456,  -44.9,    1.0114, 2,    121.463,  135.1,    1.0114, 0, 0, 0, 0
"X2710508B", 0.208, 1,     117.84, -167.3,   0.98127, 2,    117.847,   12.7,   0.98133, 0, 0, 0, 0
"X2710520A", 0.208, 1,    121.133,  -41.0,    1.0087, 2,     121.14,  139.0,    1.0088, 0, 0, 0, 0
"X3010567C", 0.208, 1,    122.691,   80.1,    1.0217, 2,    122.698,  -99.9,    1.0217, 0, 0, 0, 0
"X2876798B", 0.208, 1,    120.447, -166.9,     1.003, 2,    120.454,   13.1,     1.003, 0, 0, 0, 0
"X3253570C", 0.208, 1,    123.168,   84.6,    1.0256, 2,    123.176,  -95.4,    1.0257, 0, 0, 0, 0
"X3216350A", 0.208, 1,    118.972,  -45.0,    0.9907, 2,    118.979,  135.0,   0.99076, 0, 0, 0, 0
"X2804257B", 0.208, 1,    120.724, -167.3,    1.0053, 2,    120.731,   12.7,    1.0053, 0, 0, 0, 0
"X3048937C", 0.208, 1,        122,   84.4,    1.0159, 2,    122.007,  -95.6,     1.016, 0, 0, 0, 0
"X2748157A", 0.208, 1,    118.102,  -44.0,   0.98346, 2,    118.109,  135.9,   0.98351, 0, 0, 0, 0
"X3008237C", 0.208, 1,     124.58,   80.0,    1.0374, 2,    124.587, -100.0,    1.0375, 0, 0, 0, 0
"X3235258A", 0.208, 1,    119.932,  -44.8,   0.99869, 2,    119.939,  135.2,   0.99875, 0, 0, 0, 0
"X3235258B", 0.208, 1,    122.185, -166.5,    1.0175, 2,    122.193,   13.5,    1.0175, 0, 0, 0, 0
"X3235258C", 0.208, 1,    121.788,   79.5,    1.0141, 2,    121.795, -100.5,    1.0142, 0, 0, 0, 0
"X2766738C", 0.208, 1,    124.403,   80.0,    1.0359, 2,     124.41, -100.0,     1.036, 0, 0, 0, 0
"X2691948B", 0.208, 1,    117.862, -167.4,   0.98146, 2,    117.869,   12.6,   0.98151, 0, 0, 0, 0
"X2674052C", 0.208, 1,    121.551,   81.2,    1.0122, 2,    121.558,  -98.8,    1.0122, 0, 0, 0, 0
"X3160868B", 0.208, 1,    119.393, -159.3,    0.9942, 2,    119.399,   20.7,   0.99426, 0, 0, 0, 0
"X3048889C", 0.208, 1,    122.266,   84.5,    1.0181, 2,    122.273,  -95.5,    1.0182, 0, 0, 0, 0
"X3236004C", 0.208, 1,    123.555,   81.8,    1.0289, 2,    123.562,  -98.2,    1.0289, 0, 0, 0, 0
"X3235255B", 0.208, 1,    119.356, -162.0,   0.99389, 2,    119.362,   18.0,   0.99395, 0, 0, 0, 0
"X3067447A", 0.208, 1,      113.3,  -41.2,   0.94347, 2,    113.307,  138.8,   0.94353, 0, 0, 0, 0
"X2989432B", 0.208, 1,    118.158, -167.3,   0.98392, 2,    118.165,   12.7,   0.98398, 0, 0, 0, 0
"X2973164A", 0.208, 1,    118.642,  -41.0,   0.98795, 2,    118.649,  139.0,   0.98801, 0, 0, 0, 0
"X3010565C", 0.208, 1,    122.825,   80.1,    1.0228, 2,    122.832,  -99.9,    1.0228, 0, 0, 0, 0
"X2689678B", 0.208, 1,    119.389, -162.0,   0.99417, 2,    119.396,   18.0,   0.99423, 0, 0, 0, 0
"X2748840B", 0.208, 1,    122.304, -156.8,    1.0184, 2,    122.311,   23.2,    1.0185, 0, 0, 0, 0
"X2989566B", 0.208, 1,     117.22, -161.8,   0.97611, 2,    117.227,   18.2,   0.97617, 0, 0, 0, 0
"X3141388C", 0.208, 1,    123.034,   80.2,    1.0245, 2,    123.041,  -99.8,    1.0246, 0, 0, 0, 0
"X2673317A", 0.208, 1,     118.65,  -45.0,   0.98802, 2,    118.657,  135.0,   0.98808, 0, 0, 0, 0
"X2822870C", 0.208, 1,     122.32,   79.4,    1.0186, 2,    122.327, -100.6,    1.0186, 0, 0, 0, 0
"X2745799C", 0.208, 1,    123.119,   79.3,    1.0252, 2,    123.126, -100.7,    1.0253, 0, 0, 0, 0
"X2786274C", 0.208, 1,    122.925,   81.3,    1.0236, 2,    122.932,  -98.7,    1.0237, 0, 0, 0, 0
"X2897772A", 0.208, 1,     119.83,  -41.1,   0.99785, 2,    119.837,  138.9,   0.99791, 0, 0, 0, 0
"X2935566C", 0.208, 1,    124.576,   80.0,    1.0374, 2,    124.584, -100.0,    1.0374, 0, 0, 0, 0
"X3091052A", 0.208, 1,    118.059,  -45.1,    0.9831, 2,    118.066,  134.9,   0.98316, 0, 0, 0, 0
"X3010566C", 0.208, 1,    122.544,   80.1,    1.0204, 2,    122.551,  -99.9,    1.0205, 0, 0, 0, 0
"X3104131A", 0.208, 1,    118.703,  -41.0,   0.98846, 2,    118.709,  139.0,   0.98851, 0, 0, 0, 0
"X3216336A", 0.208, 1,    120.619,  -45.1,    1.0044, 2,    120.626,  134.9,    1.0045, 0, 0, 0, 0
"X2858166A", 0.208, 1,    122.826,  -44.6,    1.0228, 2,    122.833,  135.4,    1.0228, 0, 0, 0, 0
"X2748128C", 0.208, 1,    120.546,   81.0,    1.0038, 2,    120.553,  -99.0,    1.0039, 0, 0, 0, 0
"X2673318C", 0.208, 1,    124.398,   79.5,    1.0359, 2,    124.405, -100.5,    1.0359, 0, 0, 0, 0
"X2973169A", 0.208, 1,    118.977,  -45.2,   0.99074, 2,    118.984,  134.8,    0.9908, 0, 0, 0, 0
"X3160106A", 0.208, 1,     118.96,  -44.9,    0.9906, 2,    118.967,  135.1,   0.99066, 0, 0, 0, 0
"X2842384C", 0.208, 1,    123.886,   82.8,    1.0316, 2,    123.894,  -97.2,    1.0317, 0, 0, 0, 0
"X2767341C", 0.208, 1,    123.549,   81.6,    1.0288, 2,    123.556,  -98.4,    1.0289, 0, 0, 0, 0
"X3189188C", 0.208, 1,     121.26,   79.5,    1.0098, 2,    121.267, -100.5,    1.0098, 0, 0, 0, 0
"X2710544A", 0.208, 1,    118.136,  -45.1,   0.98374, 2,    118.143,  134.9,    0.9838, 0, 0, 0, 0
"X3160123A", 0.208, 1,    121.129,  -44.6,    1.0087, 2,    121.136,  135.4,    1.0087, 0, 0, 0, 0
"X2991927B", 0.208, 1,    119.753, -167.5,    0.9972, 2,     119.76,   12.5,   0.99726, 0, 0, 0, 0
"X3122847A", 0.208, 1,    120.404,  -45.1,    1.0026, 2,    120.411,  134.9,    1.0027, 0, 0, 0, 0
"X3008232B", 0.208, 1,    120.978, -167.3,    1.0074, 2,    120.985,   12.7,    1.0075, 0, 0, 0, 0
"X3179607B", 0.208, 1,    117.828, -161.2,   0.98117, 2,    117.835,   18.8,   0.98123, 0, 0, 0, 0
"X2673346C", 0.208, 1,    122.757,   79.6,    1.0222, 2,    122.764, -100.4,    1.0223, 0, 0, 0, 0
"X3104127B", 0.208, 1,    118.946, -167.2,   0.99048, 2,    118.953,   12.8,   0.99054, 0, 0, 0, 0
"X3195321A", 0.208, 1,    112.085,  -41.7,   0.93335, 2,    112.091,  138.3,    0.9334, 0, 0, 0, 0
"X2673303C", 0.208, 1,    121.883,   79.0,    1.0149, 2,     121.89, -101.0,     1.015, 0, 0, 0, 0
"X2895461A", 0.208, 1,    120.285,  -45.1,    1.0016, 2,    120.292,  134.9,    1.0017, 0, 0, 0, 0
"X3027116A", 0.208, 1,    119.585,  -41.0,   0.99581, 2,    119.592,  139.0,   0.99586, 0, 0, 0, 0
"X2992657A", 0.208, 1,     118.75,  -38.9,   0.98885, 2,    118.757,  141.1,   0.98891, 0, 0, 0, 0
"X3104154C", 0.208, 1,    120.198,   81.0,    1.0009, 2,    120.205,  -99.0,     1.001, 0, 0, 0, 0
"X3010580B", 0.208, 1,    120.696, -167.3,    1.0051, 2,    120.703,   12.7,    1.0051, 0, 0, 0, 0
"X3727710A", 0.208, 1,    121.324,  -44.7,    1.0103, 2,    121.331,  135.3,    1.0103, 0, 0, 0, 0
"X2692664C", 0.208, 1,    122.256,   81.2,     1.018, 2,    122.263,  -98.8,    1.0181, 0, 0, 0, 0
"X3215385A", 0.208, 1,    116.525,  -39.9,   0.97032, 2,    116.532,  140.1,   0.97038, 0, 0, 0, 0
"X3215385B", 0.208, 1,    116.408, -160.3,   0.96935, 2,    116.414,   19.7,    0.9694, 0, 0, 0, 0
"X3215385C", 0.208, 1,     121.11,   80.7,    1.0085, 2,    121.117,  -99.3,    1.0086, 0, 0, 0, 0
"X2860493A", 0.208, 1,    119.004,  -44.9,   0.99097, 2,    119.011,  135.0,   0.99103, 0, 0, 0, 0
"X3177881C", 0.208, 1,     122.93,   79.3,    1.0237, 2,    122.937, -100.8,    1.0237, 0, 0, 0, 0
"X3727709A", 0.208, 1,    121.327,  -44.7,    1.0103, 2,    121.334,  135.3,    1.0104, 0, 0, 0, 0
"X2785528B", 0.208, 1,    120.009, -161.9,   0.99934, 2,    120.016,   18.1,    0.9994, 0, 0, 0, 0
"X2973171B", 0.208, 1,    120.528, -165.6,    1.0037, 2,    120.535,   14.4,    1.0037, 0, 0, 0, 0
"X2785523C", 0.208, 1,     123.06,   80.2,    1.0247, 2,    123.067,  -99.8,    1.0248, 0, 0, 0, 0
"X3649300A", 0.208, 1,    121.474,  -44.9,    1.0115, 2,    121.482,  135.1,    1.0116, 0, 0, 0, 0
"X2748133C", 0.208, 1,    122.456,   80.1,    1.0197, 2,    122.463,  -99.9,    1.0198, 0, 0, 0, 0
"X3233353A", 0.208, 1,    120.258,  -45.1,    1.0014, 2,    120.265,  134.8,    1.0015, 0, 0, 0, 0
"X2785547B", 0.208, 1,    117.827, -167.4,   0.98116, 2,    117.833,   12.6,   0.98122, 0, 0, 0, 0
"X2897800B", 0.208, 1,     118.19, -167.2,   0.98419, 2,    118.197,   12.7,   0.98424, 0, 0, 0, 0
"X2991939B", 0.208, 1,    120.751, -166.9,    1.0055, 2,    120.758,   13.1,    1.0056, 0, 0, 0, 0
"X2948732B", 0.208, 1,    119.675, -167.5,   0.99656, 2,    119.682,   12.5,   0.99661, 0, 0, 0, 0
"X0247162B", 0.208, 1,    119.255, -162.0,   0.99306, 2,    119.262,   18.0,   0.99312, 0, 0, 0, 0
"X2879065B", 0.208, 1,    119.416, -161.9,   0.99439, 2,    119.423,   18.0,   0.99445, 0, 0, 0, 0
"X3104121A", 0.208, 1,    122.323,  -40.6,    1.0186, 2,     122.33,  139.4,    1.0187, 0, 0, 0, 0
"X2763153A", 0.208, 1,    119.372,  -41.0,   0.99403, 2,    119.379,  139.0,   0.99409, 0, 0, 0, 0
"X2766724C", 0.208, 1,     122.22,   79.4,    1.0177, 2,    122.227, -100.6,    1.0178, 0, 0, 0, 0
"X2805031C", 0.208, 1,    123.189,   81.7,    1.0258, 2,    123.197,  -98.3,    1.0259, 0, 0, 0, 0
"X2805036B", 0.208, 1,    123.172, -160.7,    1.0257, 2,     123.18,   19.3,    1.0257, 0, 0, 0, 0
"X3197625C", 0.208, 1,      124.3,   80.7,    1.0351, 2,    124.307,  -99.3,    1.0351, 0, 0, 0, 0
"X3142049C", 0.208, 1,    123.519,   81.2,    1.0286, 2,    123.526,  -98.8,    1.0286, 0, 0, 0, 0
"X3342743C", 0.208, 1,    123.533,   79.3,    1.0287, 2,     123.54, -100.7,    1.0287, 0, 0, 0, 0
"X2785524C", 0.208, 1,    122.835,   80.1,    1.0229, 2,    122.842,  -99.9,    1.0229, 0, 0, 0, 0
"X2973166C", 0.208, 1,    121.171,   79.5,     1.009, 2,    121.178, -100.5,    1.0091, 0, 0, 0, 0
"X3225319B", 0.208, 1,    115.853, -162.4,   0.96473, 2,     115.86,   17.6,   0.96479, 0, 0, 0, 0
"X3270814A", 0.208, 1,    120.599,  -45.1,    1.0042, 2,    120.606,  134.9,    1.0043, 0, 0, 0, 0
"X3122814C", 0.208, 1,     124.07,   79.4,    1.0332, 2,    124.077, -100.7,    1.0332, 0, 0, 0, 0
"X2897770C", 0.208, 1,    120.521,   81.0,    1.0036, 2,    120.528,  -99.0,    1.0037, 0, 0, 0, 0
"X3197634B", 0.208, 1,    121.326, -167.3,    1.0103, 2,    121.333,   12.7,    1.0104, 0, 0, 0, 0
"X3030204A", 0.208, 1,     122.47,  -36.5,    1.0198, 2,    122.477,  143.5,    1.0199, 0, 0, 0, 0
"X3102286B", 0.208, 1,    116.831, -161.8,   0.97287, 2,    116.838,   18.2,   0.97293, 0, 0, 0, 0
"X2801909C", 0.208, 1,    125.201,   85.6,    1.0426, 2,    125.208,  -94.4,    1.0426, 0, 0, 0, 0
"X3122811A", 0.208, 1,    120.975,  -44.6,    1.0074, 2,    120.982,  135.4,    1.0074, 0, 0, 0, 0
"X2822869A", 0.208, 1,    121.331,  -44.7,    1.0103, 2,    121.339,  135.3,    1.0104, 0, 0, 0, 0
"X3086098A", 0.208, 1,    120.694,  -37.5,     1.005, 2,    120.701,  142.5,    1.0051, 0, 0, 0, 0
"X3120504A", 0.208, 1,     117.72,  -45.4,   0.98027, 2,    117.726,  134.6,   0.98033, 0, 0, 0, 0
"X3727712A", 0.208, 1,     121.33,  -44.7,    1.0103, 2,    121.337,  135.3,    1.0104, 0, 0, 0, 0
"X3101789A", 0.208, 1,    119.134,  -45.2,   0.99205, 2,    119.141,  134.8,    0.9921, 0, 0, 0, 0
"X3254210C", 0.208, 1,    123.073,   79.8,    1.0249, 2,     123.08, -100.2,    1.0249, 0, 0, 0, 0
"X2730187A", 0.208, 1,    120.347,  -37.8,    1.0021, 2,    120.354,  142.2,    1.0022, 0, 0, 0, 0
