Bus, BasekV, Node1, Magnitude1, Angle1, pu1, Node2, Magnitude2, Angle2, pu2, Node3, Magnitude3, Angle3, pu3
"X3216367B", 0.208, 1,    120.665, -166.9,    1.0048, 2,    120.672,   13.1,    1.0049, 0, 0, 0, 0
"X2710509C", 0.208, 1,    121.017,   81.1,    1.0077, 2,    121.024,  -98.9,    1.0078, 0, 0, 0, 0
"X3066805A", 0.208, 1,    120.806,  -44.6,     1.006, 2,    120.813,  135.4,     1.006, 0, 0, 0, 0
"X3197661C", 0.208, 1,    123.514,   79.3,    1.0285, 2,    123.522, -100.7,    1.0286, 0, 0, 0, 0
"X3179608C", 0.208, 1,    124.134,   80.9,    1.0337, 2,    124.142,  -99.1,    1.0337, 0, 0, 0, 0
"X2916234A", 0.208, 1,    118.327,  -45.0,   0.98533, 2,    118.334,  135.0,   0.98539, 0, 0, 0, 0
"X3085402A", 0.208, 1,    118.591,  -41.0,   0.98753, 2,    118.598,  139.0,   0.98758, 0, 0, 0, 0
"X2875754C", 0.208, 1,    122.525,   81.3,    1.0203, 2,    122.532,  -98.7,    1.0203, 0, 0, 0, 0
"X2860478B", 0.208, 1,    120.033, -167.4,   0.99953, 2,     120.04,   12.6,   0.99959, 0, 0, 0, 0
"X2766732B", 0.208, 1,    119.233, -162.0,   0.99287, 2,     119.24,   18.0,   0.99293, 0, 0, 0, 0
"X3198355B", 0.208, 1,    118.862, -159.7,   0.98978, 2,    118.869,   20.3,   0.98984, 0, 0, 0, 0
"X3065665A", 0.208, 1,    112.248,  -41.7,   0.93471, 2,    112.255,  138.3,   0.93476, 0, 0, 0, 0
"X2897771B", 0.208, 1,    118.825, -159.7,   0.98948, 2,    118.832,   20.3,   0.98954, 0, 0, 0, 0
"X2785516B", 0.208, 1,    123.218, -160.7,    1.0261, 2,    123.225,   19.3,    1.0261, 0, 0, 0, 0
"X2729206C", 0.208, 1,    123.709,   79.3,    1.0301, 2,    123.716, -100.7,    1.0302, 0, 0, 0, 0
"X3195310A", 0.208, 1,    118.578,  -41.0,   0.98742, 2,    118.585,  139.0,   0.98748, 0, 0, 0, 0
"X3232301C", 0.208, 1,    121.235,   78.6,    1.0095, 2,    121.242, -101.4,    1.0096, 0, 0, 0, 0
"X3048946C", 0.208, 1,    124.033,   83.3,    1.0328, 2,     124.04,  -96.7,    1.0329, 0, 0, 0, 0
"X2861157C", 0.208, 1,    123.133,   84.6,    1.0254, 2,    123.141,  -95.4,    1.0254, 0, 0, 0, 0
"X3029183B", 0.208, 1,    117.614, -167.4,   0.97939, 2,    117.621,   12.6,   0.97945, 0, 0, 0, 0
"X3085396A", 0.208, 1,    121.121,  -41.0,    1.0086, 2,    121.128,  139.0,    1.0087, 0, 0, 0, 0
"X2748146A", 0.208, 1,    122.439,  -40.6,    1.0196, 2,    122.446,  139.4,    1.0196, 0, 0, 0, 0
"X2691954B", 0.208, 1,    118.108, -162.1,   0.98351, 2,    118.115,   17.9,   0.98357, 0, 0, 0, 0
"X2895449C", 0.208, 1,    123.888,   79.4,    1.0316, 2,    123.895, -100.7,    1.0317, 0, 0, 0, 0
"X2991911C", 0.208, 1,    123.322,   80.2,    1.0269, 2,    123.329,  -99.8,     1.027, 0, 0, 0, 0
"X2785515C", 0.208, 1,     120.17,   81.0,    1.0007, 2,    120.177,  -99.0,    1.0007, 0, 0, 0, 0
"X2804262A", 0.208, 1,    120.947,  -45.0,    1.0071, 2,    120.954,  135.0,    1.0072, 0, 0, 0, 0
"X0247160B", 0.208, 1,    119.267, -162.0,   0.99315, 2,    119.274,   18.0,   0.99321, 0, 0, 0, 0
"X2785537A", 0.208, 1,    118.105,  -44.0,   0.98348, 2,    118.112,  135.9,   0.98354, 0, 0, 0, 0
"X3122819C", 0.208, 1,    122.453,   80.1,    1.0197, 2,     122.46,  -99.9,    1.0197, 0, 0, 0, 0
"X2804245B", 0.208, 1,    119.784, -167.5,   0.99746, 2,    119.791,   12.5,   0.99752, 0, 0, 0, 0
"X2879068B", 0.208, 1,    118.707, -167.2,    0.9885, 2,    118.714,   12.8,   0.98855, 0, 0, 0, 0
"X2767409B", 0.208, 1,    119.382, -159.3,   0.99411, 2,    119.389,   20.7,   0.99417, 0, 0, 0, 0
"X2685809A", 0.208, 1,    122.985,  -44.6,    1.0241, 2,    122.992,  135.4,    1.0242, 0, 0, 0, 0
"X3197637C", 0.208, 1,     123.12,   80.1,    1.0252, 2,    123.127,  -99.9,    1.0253, 0, 0, 0, 0
"X3066818B", 0.208, 1,    120.266, -161.8,    1.0015, 2,    120.273,   18.2,    1.0015, 0, 0, 0, 0
"X2763407C", 0.208, 1,    123.147,   84.6,    1.0255, 2,    123.154,  -95.4,    1.0255, 0, 0, 0, 0
"X2711226B", 0.208, 1,    119.582, -159.2,   0.99578, 2,    119.589,   20.8,   0.99584, 0, 0, 0, 0
"X3160109B", 0.208, 1,    122.209, -166.6,    1.0177, 2,    122.216,   13.4,    1.0177, 0, 0, 0, 0
"X2710516A", 0.208, 1,     119.03,  -45.2,   0.99118, 2,    119.037,  134.8,   0.99124, 0, 0, 0, 0
"X3197641A", 0.208, 1,    120.687,  -44.8,     1.005, 2,    120.694,  135.2,     1.005, 0, 0, 0, 0
"X2954351C", 0.208, 1,    122.463,   80.1,    1.0198, 2,     122.47,  -99.9,    1.0198, 0, 0, 0, 0
"X2804272B", 0.208, 1,    120.898, -165.5,    1.0067, 2,    120.905,   14.5,    1.0068, 0, 0, 0, 0
"X2785519A", 0.208, 1,    122.373,  -40.6,     1.019, 2,    122.381,  139.4,    1.0191, 0, 0, 0, 0
"X2955006C", 0.208, 1,    124.183,   80.9,    1.0341, 2,     124.19,  -99.1,    1.0342, 0, 0, 0, 0
"X3104123C", 0.208, 1,    123.749,   79.4,    1.0305, 2,    123.756, -100.7,    1.0305, 0, 0, 0, 0
"X2729414A", 0.208, 1,    119.487,  -44.9,   0.99499, 2,    119.494,  135.1,   0.99505, 0, 0, 0, 0
"X2729414B", 0.208, 1,    122.154, -166.5,    1.0172, 2,    122.161,   13.5,    1.0173, 0, 0, 0, 0
"X2729414C", 0.208, 1,    121.526,   79.5,     1.012, 2,    121.533, -100.5,     1.012, 0, 0, 0, 0
"X2692660A", 0.208, 1,    118.873,  -38.7,   0.98988, 2,     118.88,  141.3,   0.98993, 0, 0, 0, 0
"X2897793A", 0.208, 1,    119.004,  -43.8,   0.99097, 2,    119.011,  136.2,   0.99102, 0, 0, 0, 0
"X3235266C", 0.208, 1,    122.523,   80.1,    1.0203, 2,     122.53,  -99.9,    1.0203, 0, 0, 0, 0
"X2915534A", 0.208, 1,     120.92,  -44.6,    1.0069, 2,    120.927,  135.4,     1.007, 0, 0, 0, 0
"X2804259A", 0.208, 1,    118.865,  -41.0,   0.98981, 2,    118.872,  139.0,   0.98987, 0, 0, 0, 0
"X2764399B", 0.208, 1,    120.977, -167.3,    1.0074, 2,    120.984,   12.7,    1.0075, 0, 0, 0, 0
"X2822863C", 0.208, 1,    120.263,   81.0,    1.0015, 2,     120.27,  -99.0,    1.0015, 0, 0, 0, 0
"X3217057A", 0.208, 1,    123.489,  -35.8,    1.0283, 2,    123.496,  144.2,    1.0284, 0, 0, 0, 0
"X3215203A", 0.208, 1,    113.725,  -40.8,   0.94701, 2,    113.732,  139.2,   0.94706, 0, 0, 0, 0
"X3215203B", 0.208, 1,    116.902, -161.8,   0.97346, 2,    116.909,   18.2,   0.97352, 0, 0, 0, 0
"X3215203C", 0.208, 1,    123.397,   81.4,    1.0275, 2,    123.404,  -98.6,    1.0276, 0, 0, 0, 0
"X3048221A", 0.208, 1,    118.985,  -45.0,   0.99081, 2,    118.992,  135.0,   0.99087, 0, 0, 0, 0
"X2767408C", 0.208, 1,    123.543,   82.2,    1.0288, 2,     123.55,  -97.8,    1.0288, 0, 0, 0, 0
"X3122848C", 0.208, 1,    123.513,   79.3,    1.0285, 2,     123.52, -100.7,    1.0286, 0, 0, 0, 0
"X2841635A", 0.208, 1,    121.435,  -44.7,    1.0112, 2,    121.442,  135.3,    1.0113, 0, 0, 0, 0
"X2973162B", 0.208, 1,    117.546, -162.2,   0.97883, 2,    117.553,   17.8,   0.97889, 0, 0, 0, 0
"X3122821B", 0.208, 1,    121.535, -166.7,     1.012, 2,    121.542,   13.3,    1.0121, 0, 0, 0, 0
"X3123452C", 0.208, 1,    123.555,   81.7,    1.0289, 2,    123.563,  -98.3,    1.0289, 0, 0, 0, 0
"X3029500A", 0.208, 1,    118.985,  -45.2,   0.99081, 2,    118.992,  134.8,   0.99087, 0, 0, 0, 0
"X3216344B", 0.208, 1,    118.857, -167.2,   0.98974, 2,    118.864,   12.8,    0.9898, 0, 0, 0, 0
"X2748125C", 0.208, 1,    121.882,   79.0,    1.0149, 2,    121.889, -101.0,     1.015, 0, 0, 0, 0
"X2785520B", 0.208, 1,    119.734, -161.9,   0.99704, 2,    119.741,   18.1,    0.9971, 0, 0, 0, 0
"X3104119A", 0.208, 1,     121.29,  -44.7,      1.01, 2,    121.297,  135.3,    1.0101, 0, 0, 0, 0
"X2710517A", 0.208, 1,    118.598,  -45.0,   0.98759, 2,    118.605,  135.0,   0.98764, 0, 0, 0, 0
"X3048227A", 0.208, 1,    121.165,  -44.6,     1.009, 2,    121.172,  135.4,     1.009, 0, 0, 0, 0
"X3048209B", 0.208, 1,    117.601, -167.4,   0.97928, 2,    117.608,   12.6,   0.97934, 0, 0, 0, 0
"X3216370A", 0.208, 1,    120.047,  -41.0,   0.99965, 2,    120.054,  139.0,   0.99971, 0, 0, 0, 0
"X3216370B", 0.208, 1,    119.273, -162.0,   0.99321, 2,     119.28,   18.0,   0.99327, 0, 0, 0, 0
"X3216370C", 0.208, 1,    122.824,   79.6,    1.0228, 2,    122.831, -100.4,    1.0228, 0, 0, 0, 0
"X3066819A", 0.208, 1,    119.828,  -41.1,   0.99783, 2,    119.835,  138.9,   0.99789, 0, 0, 0, 0
"X2673314C", 0.208, 1,    123.015,   79.3,    1.0244, 2,    123.022, -100.7,    1.0244, 0, 0, 0, 0
"X3197643B", 0.208, 1,     117.19, -162.2,   0.97586, 2,    117.197,   17.8,   0.97592, 0, 0, 0, 0
"X2803194C", 0.208, 1,    121.262,   78.6,    1.0098, 2,    121.269, -101.4,    1.0098, 0, 0, 0, 0
"X2916617B", 0.208, 1,    120.259, -165.6,    1.0014, 2,    120.266,   14.4,    1.0015, 0, 0, 0, 0
"X3778577C", 0.208, 1,    121.799,   78.8,    1.0142, 2,    121.806, -101.2,    1.0143, 0, 0, 0, 0
"X2991916B", 0.208, 1,     117.63, -167.4,   0.97953, 2,    117.637,   12.6,   0.97958, 0, 0, 0, 0
"X2897554C", 0.208, 1,    123.661,   79.3,    1.0297, 2,    123.668, -100.7,    1.0298, 0, 0, 0, 0
"X3141397B", 0.208, 1,    118.375, -167.2,   0.98572, 2,    118.381,   12.8,   0.98578, 0, 0, 0, 0
"X2916608C", 0.208, 1,    122.262,   79.2,    1.0181, 2,    122.269, -100.8,    1.0182, 0, 0, 0, 0
"X3082983B", 0.208, 1,    120.485, -165.6,    1.0033, 2,    120.492,   14.4,    1.0034, 0, 0, 0, 0
"X2804248B", 0.208, 1,    118.082, -167.3,   0.98329, 2,    118.088,   12.7,   0.98334, 0, 0, 0, 0
"X2841639A", 0.208, 1,    120.905,  -45.0,    1.0068, 2,    120.912,  135.0,    1.0069, 0, 0, 0, 0
"X3197645A", 0.208, 1,    120.663,  -41.0,    1.0048, 2,     120.67,  138.9,    1.0048, 0, 0, 0, 0
"X2730108C", 0.208, 1,    124.266,   84.7,    1.0348, 2,    124.274,  -95.3,    1.0348, 0, 0, 0, 0
"X2897806C", 0.208, 1,    120.196,   81.0,    1.0009, 2,    120.203,  -99.0,    1.0009, 0, 0, 0, 0
"X3178977C", 0.208, 1,    122.609,   80.1,     1.021, 2,    122.616,  -99.9,     1.021, 0, 0, 0, 0
"X2841631C", 0.208, 1,    121.007,   79.5,    1.0076, 2,    121.014, -100.5,    1.0077, 0, 0, 0, 0
"X3235945C", 0.208, 1,    124.164,   80.9,    1.0339, 2,    124.171,  -99.1,     1.034, 0, 0, 0, 0
"X2748839B", 0.208, 1,    119.146, -159.4,   0.99215, 2,    119.153,   20.6,    0.9922, 0, 0, 0, 0
"X2989571A", 0.208, 1,    117.694,  -45.4,   0.98006, 2,    117.701,  134.6,   0.98012, 0, 0, 0, 0
"X3552667C", 0.208, 1,    123.596,   82.1,    1.0292, 2,    123.603,  -97.9,    1.0293, 0, 0, 0, 0
"X3216347C", 0.208, 1,    123.084,   80.2,    1.0249, 2,    123.092,  -99.8,     1.025, 0, 0, 0, 0
"X2897789B", 0.208, 1,    120.052, -165.6,   0.99969, 2,    120.059,   14.4,   0.99975, 0, 0, 0, 0
"X3160100B", 0.208, 1,    118.076, -167.3,   0.98324, 2,    118.083,   12.7,    0.9833, 0, 0, 0, 0
"X2973156B", 0.208, 1,    119.173, -167.2,   0.99237, 2,     119.18,   12.8,   0.99243, 0, 0, 0, 0
"X3048214A", 0.208, 1,    118.576,  -41.0,    0.9874, 2,    118.583,  139.0,   0.98746, 0, 0, 0, 0
"X2766719A", 0.208, 1,    121.953,  -44.6,    1.0155, 2,     121.96,  135.4,    1.0156, 0, 0, 0, 0
"X2729401B", 0.208, 1,    119.841, -167.5,   0.99794, 2,    119.848,   12.5,   0.99799, 0, 0, 0, 0
"X2991640C", 0.208, 1,    120.777,   81.1,    1.0057, 2,    120.785,  -98.9,    1.0058, 0, 0, 0, 0
"X3139366A", 0.208, 1,    122.003,  -36.7,    1.0159, 2,     122.01,  143.3,     1.016, 0, 0, 0, 0
"X2728247A", 0.208, 1,    113.721,  -40.8,   0.94698, 2,    113.728,  139.2,   0.94703, 0, 0, 0, 0
"X2728247B", 0.208, 1,    116.891, -161.8,   0.97337, 2,    116.898,   18.2,   0.97343, 0, 0, 0, 0
"X2728247C", 0.208, 1,    123.395,   81.4,    1.0275, 2,    123.402,  -98.6,    1.0276, 0, 0, 0, 0
"X2673306C", 0.208, 1,    120.189,   81.0,    1.0008, 2,    120.196,  -99.0,    1.0009, 0, 0, 0, 0
"X2954357A", 0.208, 1,    120.754,  -45.1,    1.0055, 2,    120.761,  134.9,    1.0056, 0, 0, 0, 0
"X3141395C", 0.208, 1,    121.797,   78.8,    1.0142, 2,    121.804, -101.2,    1.0143, 0, 0, 0, 0
"X2876796A", 0.208, 1,    121.145,  -44.4,    1.0088, 2,    121.152,  135.6,    1.0089, 0, 0, 0, 0
"X3197642C", 0.208, 1,    121.029,   79.5,    1.0078, 2,    121.036, -100.5,    1.0079, 0, 0, 0, 0
"X3254873C", 0.208, 1,    122.411,   84.5,    1.0193, 2,    122.418,  -95.5,    1.0194, 0, 0, 0, 0
"X2822858B", 0.208, 1,    120.029, -167.4,    0.9995, 2,    120.036,   12.6,   0.99956, 0, 0, 0, 0
"X3728040A", 0.208, 1,    121.268,  -44.7,    1.0098, 2,    121.275,  135.3,    1.0099, 0, 0, 0, 0
"X3157710B", 0.208, 1,    118.477, -167.2,   0.98658, 2,    118.484,   12.8,   0.98664, 0, 0, 0, 0
"X2710514B", 0.208, 1,    118.698, -167.2,   0.98842, 2,    118.705,   12.8,   0.98848, 0, 0, 0, 0
"X2763072B", 0.208, 1,    116.758, -162.3,   0.97226, 2,    116.764,   17.7,   0.97232, 0, 0, 0, 0
"X2710519A", 0.208, 1,    119.836,  -41.1,    0.9979, 2,    119.843,  138.9,   0.99795, 0, 0, 0, 0
"X3727711A", 0.208, 1,    121.333,  -44.7,    1.0104, 2,     121.34,  135.3,    1.0104, 0, 0, 0, 0
"X2691936A", 0.208, 1,    120.611,  -45.1,    1.0043, 2,    120.618,  134.9,    1.0044, 0, 0, 0, 0
"X2841638C", 0.208, 1,      123.1,   79.6,    1.0251, 2,    123.107, -100.4,    1.0251, 0, 0, 0, 0
"X3254209C", 0.208, 1,    122.168,   79.1,    1.0173, 2,    122.175, -100.9,    1.0174, 0, 0, 0, 0
"X3010557A", 0.208, 1,    121.859,  -42.5,    1.0147, 2,    121.866,  137.5,    1.0148, 0, 0, 0, 0
"X2820528C", 0.208, 1,     123.12,   79.3,    1.0252, 2,    123.127, -100.7,    1.0253, 0, 0, 0, 0
"X3251808A", 0.208, 1,    118.034,  -45.3,   0.98289, 2,    118.041,  134.7,   0.98295, 0, 0, 0, 0
"X3649305A", 0.208, 1,    121.457,  -44.9,    1.0114, 2,    121.464,  135.1,    1.0115, 0, 0, 0, 0
"X3157718A", 0.208, 1,    122.364,  -42.2,    1.0189, 2,    122.371,  137.7,     1.019, 0, 0, 0, 0
"X3010569A", 0.208, 1,     119.85,  -41.1,   0.99801, 2,    119.857,  138.9,   0.99807, 0, 0, 0, 0
"X2785527A", 0.208, 1,     120.06,  -41.0,   0.99976, 2,    120.067,  139.0,   0.99982, 0, 0, 0, 0
"X3047073C", 0.208, 1,    121.257,   78.6,    1.0097, 2,    121.264, -101.4,    1.0098, 0, 0, 0, 0
"X3649306A", 0.208, 1,    121.483,  -44.9,    1.0116, 2,     121.49,  135.1,    1.0117, 0, 0, 0, 0
"X2973161A", 0.208, 1,    120.679,  -44.8,    1.0049, 2,    120.686,  135.2,     1.005, 0, 0, 0, 0
"X2688692B", 0.208, 1,    117.062, -160.1,   0.97479, 2,    117.068,   19.9,   0.97485, 0, 0, 0, 0
"X3254220C", 0.208, 1,    122.994,   79.6,    1.0242, 2,    123.001, -100.4,    1.0243, 0, 0, 0, 0
"X3141389A", 0.208, 1,    120.601,  -45.1,    1.0043, 2,    120.608,  134.9,    1.0043, 0, 0, 0, 0
"X3197618A", 0.208, 1,      120.6,  -45.1,    1.0043, 2,    120.607,  134.9,    1.0043, 0, 0, 0, 0
"X3143999A", 0.208, 1,    120.926,  -44.6,     1.007, 2,    120.933,  135.4,     1.007, 0, 0, 0, 0
"X2691949B", 0.208, 1,    118.945, -167.2,   0.99047, 2,    118.952,   12.8,   0.99053, 0, 0, 0, 0
"X3066807C", 0.208, 1,    120.772,   81.1,    1.0057, 2,    120.779,  -98.9,    1.0058, 0, 0, 0, 0
"X2876812A", 0.208, 1,     117.87,  -45.4,   0.98153, 2,    117.877,  134.6,   0.98158, 0, 0, 0, 0
"X2841634B", 0.208, 1,    117.603, -167.4,    0.9793, 2,    117.609,   12.6,   0.97935, 0, 0, 0, 0
"X3235245C", 0.208, 1,     122.17,   79.1,    1.0173, 2,    122.177, -100.9,    1.0174, 0, 0, 0, 0
"X3104135A", 0.208, 1,    118.847,  -41.0,   0.98966, 2,    118.854,  139.0,   0.98972, 0, 0, 0, 0
"X2952014A", 0.208, 1,    120.316,  -45.1,    1.0019, 2,    120.323,  134.9,     1.002, 0, 0, 0, 0
"X3048205C", 0.208, 1,    121.377,   81.1,    1.0107, 2,    121.384,  -98.9,    1.0108, 0, 0, 0, 0
"X2861223B", 0.208, 1,    122.353, -156.7,    1.0188, 2,     122.36,   23.3,    1.0189, 0, 0, 0, 0
"X2936268C", 0.208, 1,    124.644,   84.5,    1.0379, 2,    124.651,  -95.5,     1.038, 0, 0, 0, 0
"X2879055C", 0.208, 1,    122.923,   80.2,    1.0236, 2,     122.93,  -99.9,    1.0237, 0, 0, 0, 0
"X2690941B", 0.208, 1,    117.613, -167.3,   0.97938, 2,     117.62,   12.7,   0.97944, 0, 0, 0, 0
"X2897773A", 0.208, 1,     121.76,  -44.5,    1.0139, 2,    121.767,  135.4,     1.014, 0, 0, 0, 0
"X3104850C", 0.208, 1,    123.582,   82.1,    1.0291, 2,    123.589,  -97.9,    1.0291, 0, 0, 0, 0
"X3139086B", 0.208, 1,    117.806, -167.4,   0.98099, 2,    117.813,   12.6,   0.98105, 0, 0, 0, 0
"X3727707A", 0.208, 1,    121.357,  -44.7,    1.0106, 2,    121.364,  135.3,    1.0106, 0, 0, 0, 0
"X3030126C", 0.208, 1,    123.536,   81.6,    1.0287, 2,    123.543,  -98.4,    1.0288, 0, 0, 0, 0
"X2879079B", 0.208, 1,    116.895, -162.3,    0.9734, 2,    116.902,   17.7,   0.97346, 0, 0, 0, 0
"X3066821A", 0.208, 1,    119.008,  -45.2,     0.991, 2,    119.015,  134.8,   0.99105, 0, 0, 0, 0
"X3254204A", 0.208, 1,    121.322,  -44.7,    1.0103, 2,    121.329,  135.3,    1.0103, 0, 0, 0, 0
"X2748135A", 0.208, 1,    118.881,  -41.0,   0.98994, 2,    118.888,  139.0,      0.99, 0, 0, 0, 0
"X2841623A", 0.208, 1,    119.065,  -45.2,   0.99147, 2,    119.072,  134.8,   0.99153, 0, 0, 0, 0
"X2954349B", 0.208, 1,    118.096, -167.3,   0.98341, 2,    118.103,   12.7,   0.98347, 0, 0, 0, 0
"X2801902B", 0.208, 1,    120.374, -165.6,    1.0024, 2,    120.381,   14.4,    1.0024, 0, 0, 0, 0
"X2729434B", 0.208, 1,    120.812, -167.3,     1.006, 2,    120.819,   12.7,    1.0061, 0, 0, 0, 0
"X3048962A", 0.208, 1,    118.071,  -39.0,    0.9832, 2,    118.078,  141.0,   0.98326, 0, 0, 0, 0
"X2857591A", 0.208, 1,     120.42,  -45.1,    1.0028, 2,    120.427,  134.9,    1.0028, 0, 0, 0, 0
"X3048890C", 0.208, 1,    122.312,   84.5,    1.0185, 2,    122.319,  -95.5,    1.0186, 0, 0, 0, 0
"X2936211C", 0.208, 1,    123.556,   81.8,    1.0289, 2,    123.563,  -98.2,    1.0289, 0, 0, 0, 0
"X2820535B", 0.208, 1,    121.518, -165.4,    1.0119, 2,    121.525,   14.6,     1.012, 0, 0, 0, 0
"X3097861C", 0.208, 1,    124.297,   80.7,     1.035, 2,    124.305,  -99.3,    1.0351, 0, 0, 0, 0
"X3141390B", 0.208, 1,    115.988, -162.4,   0.96585, 2,    115.995,   17.6,   0.96591, 0, 0, 0, 0
"X3141412A", 0.208, 1,    119.002,  -45.2,   0.99095, 2,    119.009,  134.8,   0.99101, 0, 0, 0, 0
"X2991920A", 0.208, 1,    118.766,  -41.0,   0.98898, 2,    118.773,  139.0,   0.98904, 0, 0, 0, 0
"X3160861C", 0.208, 1,    123.616,   82.1,    1.0294, 2,    123.623,  -97.9,    1.0294, 0, 0, 0, 0
"X2876813A", 0.208, 1,     120.59,  -45.1,    1.0042, 2,    120.597,  134.9,    1.0042, 0, 0, 0, 0
"X2729410C", 0.208, 1,    122.496,   79.4,      1.02, 2,    122.503, -100.6,    1.0201, 0, 0, 0, 0
"X2841637C", 0.208, 1,    122.603,   79.6,    1.0209, 2,     122.61, -100.4,     1.021, 0, 0, 0, 0
"X3122817C", 0.208, 1,    123.016,   79.3,    1.0244, 2,    123.023, -100.7,    1.0244, 0, 0, 0, 0
"X3086079B", 0.208, 1,    122.384, -156.7,    1.0191, 2,    122.391,   23.3,    1.0192, 0, 0, 0, 0
"X3179699B", 0.208, 1,    123.165, -160.7,    1.0256, 2,    123.172,   19.3,    1.0257, 0, 0, 0, 0
"X3085390B", 0.208, 1,    118.075, -167.3,   0.98323, 2,    118.082,   12.7,   0.98329, 0, 0, 0, 0
"X2897767C", 0.208, 1,    121.906,   79.0,    1.0151, 2,    121.913, -101.0,    1.0152, 0, 0, 0, 0
"X3104124B", 0.208, 1,    120.964, -167.3,    1.0073, 2,    120.971,   12.7,    1.0073, 0, 0, 0, 0
"X2804251A", 0.208, 1,    121.749,  -40.8,    1.0138, 2,    121.756,  139.2,    1.0139, 0, 0, 0, 0
"X3066808C", 0.208, 1,    122.065,   79.0,    1.0165, 2,    122.072, -101.0,    1.0165, 0, 0, 0, 0
"X2897774B", 0.208, 1,    118.919, -167.2,   0.99026, 2,    118.926,   12.8,   0.99032, 0, 0, 0, 0
"X3104115B", 0.208, 1,    115.878, -162.4,   0.96493, 2,    115.885,   17.6,   0.96499, 0, 0, 0, 0
"X0247171B", 0.208, 1,    119.225, -162.0,   0.99281, 2,    119.232,   18.0,   0.99286, 0, 0, 0, 0
"X3214055C", 0.208, 1,    122.847,   79.7,     1.023, 2,    122.854, -100.3,     1.023, 0, 0, 0, 0
"X3104830C", 0.208, 1,    123.515,   81.1,    1.0285, 2,    123.522,  -98.9,    1.0286, 0, 0, 0, 0
"X3254211B", 0.208, 1,     119.63, -161.9,   0.99618, 2,    119.637,   18.1,   0.99623, 0, 0, 0, 0
"X2729407B", 0.208, 1,     119.56, -161.9,    0.9956, 2,    119.567,   18.1,   0.99566, 0, 0, 0, 0
"X3027133A", 0.208, 1,    120.419,  -45.1,    1.0027, 2,    120.426,  134.9,    1.0028, 0, 0, 0, 0
"X2691944A", 0.208, 1,    119.021,  -45.2,   0.99111, 2,    119.028,  134.8,   0.99117, 0, 0, 0, 0
"X2745806C", 0.208, 1,    121.841,   79.0,    1.0146, 2,    121.848, -101.0,    1.0147, 0, 0, 0, 0
"X2878848C", 0.208, 1,    123.687,   79.3,      1.03, 2,    123.694, -100.7,      1.03, 0, 0, 0, 0
"X2991909A", 0.208, 1,    120.117,  -45.2,    1.0002, 2,    120.124,  134.8,    1.0003, 0, 0, 0, 0
"X2726973A", 0.208, 1,    121.438,  -44.7,    1.0112, 2,    121.445,  135.3,    1.0113, 0, 0, 0, 0
"X2691947A", 0.208, 1,    118.117,  -45.1,   0.98358, 2,    118.124,  134.9,   0.98364, 0, 0, 0, 0
"X2952007C", 0.208, 1,    122.229,   84.5,    1.0178, 2,    122.236,  -95.5,    1.0179, 0, 0, 0, 0
"X3198347C", 0.208, 1,    124.032,   83.3,    1.0328, 2,    124.039,  -96.7,    1.0329, 0, 0, 0, 0
"X2916625B", 0.208, 1,    119.596, -161.9,   0.99589, 2,    119.602,   18.1,   0.99595, 0, 0, 0, 0
"X2820533A", 0.208, 1,    118.984,  -43.8,    0.9908, 2,    118.991,  136.2,   0.99086, 0, 0, 0, 0
"X2785531A", 0.208, 1,    120.547,  -45.1,    1.0038, 2,    120.554,  134.9,    1.0039, 0, 0, 0, 0
"X3120502A", 0.208, 1,    120.308,  -45.1,    1.0018, 2,    120.315,  134.9,    1.0019, 0, 0, 0, 0
"X3252336B", 0.208, 1,    116.871, -161.8,   0.97321, 2,    116.878,   18.2,   0.97326, 0, 0, 0, 0
"X2954353A", 0.208, 1,    122.983,  -44.6,    1.0241, 2,    122.991,  135.4,    1.0242, 0, 0, 0, 0
"X2673312A", 0.208, 1,    119.016,  -45.2,   0.99106, 2,    119.023,  134.8,   0.99112, 0, 0, 0, 0
"X2766720A", 0.208, 1,    119.856,  -45.2,   0.99806, 2,    119.863,  134.8,   0.99812, 0, 0, 0, 0
"X2879070B", 0.208, 1,    122.559, -166.8,    1.0206, 2,    122.566,   13.2,    1.0206, 0, 0, 0, 0
"X3179674B", 0.208, 1,    122.334, -156.7,    1.0187, 2,    122.341,   23.3,    1.0188, 0, 0, 0, 0
"X3029506B", 0.208, 1,    122.803, -166.7,    1.0226, 2,     122.81,   13.3,    1.0227, 0, 0, 0, 0
"X3216348A", 0.208, 1,    118.114,  -45.1,   0.98355, 2,     118.12,  134.9,   0.98361, 0, 0, 0, 0
"X3048231B", 0.208, 1,    119.216, -162.0,   0.99273, 2,    119.223,   18.0,   0.99279, 0, 0, 0, 0
"X3065696A", 0.208, 1,    118.936,  -45.2,    0.9904, 2,    118.943,  134.8,   0.99046, 0, 0, 0, 0
"X3178974B", 0.208, 1,    117.795, -167.3,    0.9809, 2,    117.802,   12.7,   0.98096, 0, 0, 0, 0
"X2916607C", 0.208, 1,     121.94,   79.2,    1.0154, 2,    121.947, -100.8,    1.0155, 0, 0, 0, 0
"X3197652A", 0.208, 1,    119.798,  -43.3,   0.99758, 2,    119.805,  136.7,   0.99763, 0, 0, 0, 0
"X2691939B", 0.208, 1,    120.036, -167.4,   0.99956, 2,    120.043,   12.6,   0.99962, 0, 0, 0, 0
"X2858175A", 0.208, 1,    117.779,  -45.4,   0.98077, 2,    117.786,  134.6,   0.98083, 0, 0, 0, 0
"X3085400C", 0.208, 1,    122.446,   80.1,    1.0196, 2,    122.453,  -99.9,    1.0197, 0, 0, 0, 0
"X3178969B", 0.208, 1,    119.843, -167.5,   0.99795, 2,     119.85,   12.5,   0.99801, 0, 0, 0, 0
"X2748139B", 0.208, 1,    119.758, -167.5,   0.99724, 2,    119.765,   12.5,    0.9973, 0, 0, 0, 0
"X3235242C", 0.208, 1,    124.351,   80.3,    1.0355, 2,    124.359,  -99.7,    1.0356, 0, 0, 0, 0
"X2729412A", 0.208, 1,    118.931,  -41.0,   0.99035, 2,    118.937,  139.0,   0.99041, 0, 0, 0, 0
"X3082981C", 0.208, 1,    120.539,   81.0,    1.0038, 2,    120.546,  -99.0,    1.0038, 0, 0, 0, 0
"X2766747A", 0.208, 1,    118.943,  -45.2,   0.99046, 2,     118.95,  134.8,   0.99052, 0, 0, 0, 0
"X3179646B", 0.208, 1,    116.424, -163.0,   0.96948, 2,    116.431,   17.0,   0.96954, 0, 0, 0, 0
"X3235251C", 0.208, 1,    122.604,   80.1,    1.0209, 2,    122.611,  -99.9,     1.021, 0, 0, 0, 0
"X2766749B", 0.208, 1,     120.18, -167.0,    1.0008, 2,    120.187,   13.0,    1.0008, 0, 0, 0, 0
"X3010568A", 0.208, 1,    123.817,  -44.4,     1.031, 2,    123.825,  135.6,    1.0311, 0, 0, 0, 0
"X2991902B", 0.208, 1,    116.054, -162.4,    0.9664, 2,     116.06,   17.6,   0.96645, 0, 0, 0, 0
"X2954348A", 0.208, 1,    120.653,  -45.1,    1.0047, 2,     120.66,  134.9,    1.0048, 0, 0, 0, 0
"X2860484B", 0.208, 1,    118.807, -167.2,   0.98933, 2,    118.814,   12.8,   0.98938, 0, 0, 0, 0
"X2879078A", 0.208, 1,    118.994,  -45.0,   0.99089, 2,    119.001,  135.0,   0.99094, 0, 0, 0, 0
"X3649301A", 0.208, 1,    121.466,  -44.9,    1.0115, 2,    121.473,  135.1,    1.0115, 0, 0, 0, 0
"X2804252A", 0.208, 1,    118.581,  -41.0,   0.98744, 2,    118.588,  139.0,    0.9875, 0, 0, 0, 0
"X2783231B", 0.208, 1,    121.237, -165.5,    1.0096, 2,    121.244,   14.5,    1.0096, 0, 0, 0, 0
"X2710504B", 0.208, 1,    117.668, -167.3,   0.97984, 2,    117.675,   12.7,    0.9799, 0, 0, 0, 0
"X2935547B", 0.208, 1,    120.049, -165.6,   0.99967, 2,    120.056,   14.4,   0.99973, 0, 0, 0, 0
"X3048201B", 0.208, 1,    115.853, -162.4,   0.96473, 2,    115.859,   17.6,   0.96478, 0, 0, 0, 0
"X2804250C", 0.208, 1,    121.613,   81.2,    1.0127, 2,     121.62,  -98.8,    1.0128, 0, 0, 0, 0
"X3081380A", 0.208, 1,    118.881,  -38.7,   0.98994, 2,    118.888,  141.3,      0.99, 0, 0, 0, 0
"X3172805A", 0.208, 1,    118.966,  -45.0,   0.99065, 2,    118.973,  135.0,   0.99071, 0, 0, 0, 0
"X2822867B", 0.208, 1,    118.824, -167.3,   0.98947, 2,    118.831,   12.7,   0.98952, 0, 0, 0, 0
"X2991922A", 0.208, 1,      120.6,  -41.0,    1.0043, 2,    120.607,  139.0,    1.0043, 0, 0, 0, 0
"X3010560B", 0.208, 1,    121.224, -166.8,    1.0094, 2,    121.231,   13.2,    1.0095, 0, 0, 0, 0
"X2785536B", 0.208, 1,    120.835, -165.5,    1.0062, 2,    120.842,   14.5,    1.0063, 0, 0, 0, 0
"X3160872C", 0.208, 1,    123.665,   82.3,    1.0298, 2,    123.672,  -97.7,    1.0298, 0, 0, 0, 0
"X2973178B", 0.208, 1,    120.108, -167.0,    1.0002, 2,    120.115,   13.0,    1.0002, 0, 0, 0, 0
"X2731712B", 0.208, 1,    120.698, -167.3,    1.0051, 2,    120.706,   12.7,    1.0051, 0, 0, 0, 0
"X2841628A", 0.208, 1,    116.227,  -40.0,   0.96785, 2,    116.234,  140.0,    0.9679, 0, 0, 0, 0
"X2748152B", 0.208, 1,    120.888, -167.3,    1.0067, 2,    120.895,   12.7,    1.0067, 0, 0, 0, 0
"X2916602A", 0.208, 1,    121.164,  -42.8,     1.009, 2,    121.171,  137.2,     1.009, 0, 0, 0, 0
"X2929261A", 0.208, 1,    121.849,  -44.6,    1.0147, 2,    121.856,  135.4,    1.0147, 0, 0, 0, 0
"X2710521A", 0.208, 1,    121.125,  -41.0,    1.0086, 2,    121.132,  139.0,    1.0087, 0, 0, 0, 0
"X3142079B", 0.208, 1,    119.126, -159.4,   0.99198, 2,    119.133,   20.6,   0.99204, 0, 0, 0, 0
"X2879072B", 0.208, 1,      118.6, -167.3,    0.9876, 2,    118.607,   12.7,   0.98766, 0, 0, 0, 0
"X2729427B", 0.208, 1,    118.424, -167.2,   0.98613, 2,    118.431,   12.8,   0.98619, 0, 0, 0, 0
"X2954347B", 0.208, 1,    120.977, -167.3,    1.0074, 2,    120.984,   12.7,    1.0075, 0, 0, 0, 0
"X2767340A", 0.208, 1,    114.694,  -40.5,   0.95508, 2,    114.701,  139.5,   0.95513, 0, 0, 0, 0
"X2767340B", 0.208, 1,    117.643, -161.4,   0.97963, 2,     117.65,   18.6,   0.97969, 0, 0, 0, 0
"X2767340C", 0.208, 1,    123.534,   81.5,    1.0287, 2,    123.541,  -98.5,    1.0287, 0, 0, 0, 0
"X3104157C", 0.208, 1,    122.698,   79.6,    1.0217, 2,    122.705, -100.4,    1.0218, 0, 0, 0, 0
"X3122815B", 0.208, 1,    120.717, -167.3,    1.0052, 2,    120.724,   12.7,    1.0053, 0, 0, 0, 0
"X2916605C", 0.208, 1,    121.716,   81.2,    1.0136, 2,    121.724,  -98.8,    1.0136, 0, 0, 0, 0
"X3234149A", 0.208, 1,    121.953,  -36.7,    1.0155, 2,     121.96,  143.3,    1.0156, 0, 0, 0, 0
"X3234149B", 0.208, 1,     122.26, -156.7,    1.0181, 2,    122.267,   23.2,    1.0181, 0, 0, 0, 0
"X3234149C", 0.208, 1,    124.249,   83.9,    1.0346, 2,    124.256,  -96.1,    1.0347, 0, 0, 0, 0
"X3160862C", 0.208, 1,    123.588,   82.1,    1.0291, 2,    123.595,  -97.9,    1.0292, 0, 0, 0, 0
"X3233413B", 0.208, 1,    116.847, -161.8,   0.97301, 2,    116.854,   18.2,   0.97306, 0, 0, 0, 0
"X2822865C", 0.208, 1,    121.711,   81.2,    1.0135, 2,    121.718,  -98.8,    1.0136, 0, 0, 0, 0
"X2879081A", 0.208, 1,    118.994,  -45.0,   0.99089, 2,    119.001,  135.0,   0.99094, 0, 0, 0, 0
"X2691946B", 0.208, 1,     123.48, -160.7,    1.0282, 2,    123.487,   19.3,    1.0283, 0, 0, 0, 0
"X2806553C", 0.208, 1,     122.89,   84.5,    1.0233, 2,    122.897,  -95.5,    1.0234, 0, 0, 0, 0
"X3254215C", 0.208, 1,    122.455,   80.1,    1.0197, 2,    122.462,  -99.9,    1.0198, 0, 0, 0, 0
"X2951995C", 0.208, 1,    121.077,   78.5,    1.0082, 2,    121.084, -101.5,    1.0083, 0, 0, 0, 0
"X3197628C", 0.208, 1,    123.066,   79.9,    1.0248, 2,    123.074, -100.1,    1.0249, 0, 0, 0, 0
"X2673343B", 0.208, 1,    118.256, -167.2,   0.98474, 2,    118.263,   12.8,   0.98479, 0, 0, 0, 0
"X3160864B", 0.208, 1,     119.53, -159.2,   0.99534, 2,    119.537,   20.7,    0.9954, 0, 0, 0, 0
"X2730149C", 0.208, 1,     123.56,   81.4,    1.0289, 2,    123.567,  -98.6,     1.029, 0, 0, 0, 0
"X3160113B", 0.208, 1,    120.069, -165.6,   0.99983, 2,    120.076,   14.4,   0.99989, 0, 0, 0, 0
"X3010585A", 0.208, 1,    120.316,  -45.1,    1.0019, 2,    120.323,  134.9,    1.0019, 0, 0, 0, 0
"X2766730B", 0.208, 1,    120.556, -167.4,    1.0039, 2,    120.563,   12.6,    1.0039, 0, 0, 0, 0
"X3160871C", 0.208, 1,     123.84,   82.6,    1.0312, 2,    123.847,  -97.4,    1.0313, 0, 0, 0, 0
"X3104129A", 0.208, 1,      124.3,  -44.3,    1.0351, 2,    124.307,  135.7,    1.0351, 0, 0, 0, 0
"X3254205C", 0.208, 1,    122.594,   79.6,    1.0209, 2,    122.601, -100.4,    1.0209, 0, 0, 0, 0
"X2785511A", 0.208, 1,     121.85,  -42.5,    1.0147, 2,    121.857,  137.5,    1.0147, 0, 0, 0, 0
"X2822857B", 0.208, 1,    120.043, -167.4,   0.99962, 2,     120.05,   12.6,   0.99968, 0, 0, 0, 0
"X3067448C", 0.208, 1,    123.155,   84.6,    1.0255, 2,    123.162,  -95.4,    1.0256, 0, 0, 0, 0
"X2955081A", 0.208, 1,    118.854,  -39.2,   0.98971, 2,     118.86,  140.8,   0.98977, 0, 0, 0, 0
"X3235268C", 0.208, 1,    121.649,   79.1,     1.013, 2,    121.657, -100.9,    1.0131, 0, 0, 0, 0
"X2842330C", 0.208, 1,    124.157,   80.9,    1.0339, 2,    124.164,  -99.1,    1.0339, 0, 0, 0, 0
"X2821770A", 0.208, 1,    120.935,  -44.6,     1.007, 2,    120.942,  135.4,    1.0071, 0, 0, 0, 0
"X2691959B", 0.208, 1,    119.211, -162.0,   0.99269, 2,    119.218,   18.0,   0.99275, 0, 0, 0, 0
"X3011229A", 0.208, 1,    112.144,  -41.7,   0.93384, 2,     112.15,  138.3,   0.93389, 0, 0, 0, 0
"X2936216C", 0.208, 1,    124.056,   84.7,     1.033, 2,    124.064,  -95.3,    1.0331, 0, 0, 0, 0
"X2879073C", 0.208, 1,    122.757,   80.1,    1.0222, 2,    122.764,  -99.9,    1.0223, 0, 0, 0, 0
"X2935553B", 0.208, 1,    118.323, -167.2,    0.9853, 2,     118.33,   12.8,   0.98535, 0, 0, 0, 0
"X2748130B", 0.208, 1,    120.002, -161.9,   0.99928, 2,    120.009,   18.1,   0.99934, 0, 0, 0, 0
"X3085410B", 0.208, 1,    120.877, -165.5,    1.0066, 2,    120.884,   14.5,    1.0066, 0, 0, 0, 0
"X2916618B", 0.208, 1,    120.048, -165.6,   0.99966, 2,    120.055,   14.4,   0.99972, 0, 0, 0, 0
"X3010564C", 0.208, 1,    121.903,   79.2,    1.0151, 2,    121.911, -100.8,    1.0152, 0, 0, 0, 0
"X3217064B", 0.208, 1,    119.367, -159.3,   0.99399, 2,    119.374,   20.7,   0.99405, 0, 0, 0, 0
"X3048968C", 0.208, 1,    121.546,   81.2,    1.0121, 2,    121.553,  -98.8,    1.0122, 0, 0, 0, 0
"X2673319C", 0.208, 1,     120.98,   79.5,    1.0074, 2,    120.987, -100.5,    1.0075, 0, 0, 0, 0
"X2897777C", 0.208, 1,    123.529,   79.4,    1.0286, 2,    123.536, -100.6,    1.0287, 0, 0, 0, 0
"X3784018A", 0.208, 1,    121.253,  -44.4,    1.0097, 2,     121.26,  135.6,    1.0098, 0, 0, 0, 0
"X3141400A", 0.208, 1,    116.534,  -39.9,    0.9704, 2,    116.541,  140.1,   0.97046, 0, 0, 0, 0
"X3235252B", 0.208, 1,     118.98, -167.2,   0.99077, 2,    118.987,   12.8,   0.99082, 0, 0, 0, 0
"X2764411C", 0.208, 1,    122.021,   84.4,    1.0161, 2,    122.028,  -95.6,    1.0161, 0, 0, 0, 0
"X3030200C", 0.208, 1,    123.646,   82.2,    1.0296, 2,    123.653,  -97.8,    1.0297, 0, 0, 0, 0
"X2746587C", 0.208, 1,    122.867,   79.3,    1.0231, 2,    122.874, -100.8,    1.0232, 0, 0, 0, 0
"X3010562B", 0.208, 1,    118.423, -167.2,   0.98613, 2,     118.43,   12.8,   0.98619, 0, 0, 0, 0
"X2896685A", 0.208, 1,    113.717,  -40.8,   0.94694, 2,    113.724,  139.2,     0.947, 0, 0, 0, 0
"X2896685B", 0.208, 1,     116.89, -161.8,   0.97336, 2,    116.897,   18.2,   0.97342, 0, 0, 0, 0
"X2896685C", 0.208, 1,     123.39,   81.4,    1.0275, 2,    123.397,  -98.6,    1.0275, 0, 0, 0, 0
"X2748143A", 0.208, 1,    119.796,  -43.3,   0.99756, 2,    119.803,  136.7,   0.99762, 0, 0, 0, 0
"X3216351A", 0.208, 1,    118.997,  -45.0,   0.99091, 2,    119.004,  135.0,   0.99097, 0, 0, 0, 0
"X3156034A", 0.208, 1,    119.013,  -45.2,   0.99104, 2,     119.02,  134.8,    0.9911, 0, 0, 0, 0
"X3104128A", 0.208, 1,     116.51,  -39.9,   0.97019, 2,    116.516,  140.1,   0.97025, 0, 0, 0, 0
"X2673309C", 0.208, 1,    122.871,   80.1,    1.0232, 2,    122.878,  -99.9,    1.0232, 0, 0, 0, 0
"X3104155C", 0.208, 1,    120.197,   81.0,    1.0009, 2,    120.204,  -99.0,     1.001, 0, 0, 0, 0
"X2729430B", 0.208, 1,    120.466, -167.4,    1.0031, 2,    120.473,   12.6,    1.0032, 0, 0, 0, 0
"X3197630A", 0.208, 1,    121.483,  -40.9,    1.0116, 2,     121.49,  139.1,    1.0117, 0, 0, 0, 0
"X2860481C", 0.208, 1,    124.027,   79.4,    1.0328, 2,    124.034, -100.7,    1.0329, 0, 0, 0, 0
"X2973152B", 0.208, 1,    118.561, -167.2,   0.98728, 2,    118.568,   12.8,   0.98733, 0, 0, 0, 0
"X3160117B", 0.208, 1,    118.375, -167.2,   0.98573, 2,    118.382,   12.8,   0.98579, 0, 0, 0, 0
"X3197624B", 0.208, 1,    117.856, -167.3,   0.98141, 2,    117.863,   12.7,   0.98147, 0, 0, 0, 0
"X2708744B", 0.208, 1,    117.022, -161.8,   0.97447, 2,    117.029,   18.2,   0.97452, 0, 0, 0, 0
"X3067506C", 0.208, 1,    124.064,   83.3,    1.0331, 2,    124.072,  -96.7,    1.0332, 0, 0, 0, 0
"X2841625C", 0.208, 1,    122.546,   80.1,    1.0205, 2,    122.554,  -99.9,    1.0205, 0, 0, 0, 0
"X2785512B", 0.208, 1,     117.95, -167.3,   0.98219, 2,    117.957,   12.7,   0.98224, 0, 0, 0, 0
"X2673305B", 0.208, 1,    123.347, -160.7,    1.0271, 2,    123.355,   19.3,    1.0272, 0, 0, 0, 0
"X2860480B", 0.208, 1,    117.833, -167.3,   0.98122, 2,     117.84,   12.7,   0.98128, 0, 0, 0, 0
"X2914324A", 0.208, 1,    120.357,  -45.1,    1.0022, 2,    120.364,  134.9,    1.0023, 0, 0, 0, 0
"X2766741A", 0.208, 1,     120.88,  -44.6,    1.0066, 2,    120.887,  135.4,    1.0066, 0, 0, 0, 0
"X3178988B", 0.208, 1,     120.84, -165.5,    1.0063, 2,    120.847,   14.5,    1.0063, 0, 0, 0, 0
"X2729423C", 0.208, 1,    124.583,   80.0,    1.0374, 2,    124.591, -100.0,    1.0375, 0, 0, 0, 0
"X2991929B", 0.208, 1,    120.254, -165.6,    1.0014, 2,    120.261,   14.4,    1.0014, 0, 0, 0, 0
"X2767342A", 0.208, 1,    112.121,  -41.7,   0.93365, 2,    112.127,  138.3,    0.9337, 0, 0, 0, 0
"X2936212A", 0.208, 1,      113.3,  -41.2,   0.94347, 2,    113.307,  138.8,   0.94352, 0, 0, 0, 0
"X2861219B", 0.208, 1,    119.537, -159.2,   0.99541, 2,    119.544,   20.7,   0.99546, 0, 0, 0, 0
"X3120376A", 0.208, 1,    120.737,  -45.1,    1.0054, 2,    120.744,  134.9,    1.0055, 0, 0, 0, 0
"X2991919A", 0.208, 1,    118.811,  -41.0,   0.98936, 2,    118.818,  139.0,   0.98941, 0, 0, 0, 0
"X3066804A", 0.208, 1,    118.946,  -43.8,   0.99048, 2,    118.953,  136.2,   0.99054, 0, 0, 0, 0
"X2935550C", 0.208, 1,    121.021,   81.1,    1.0078, 2,    121.028,  -98.9,    1.0078, 0, 0, 0, 0
"X2691942B", 0.208, 1,    119.453, -161.9,    0.9947, 2,    119.459,   18.1,   0.99476, 0, 0, 0, 0
"X2842383A", 0.208, 1,    119.912,  -38.0,   0.99853, 2,    119.919,  142.0,   0.99859, 0, 0, 0, 0
"X3160863C", 0.208, 1,    124.603,   84.8,    1.0376, 2,     124.61,  -95.2,    1.0377, 0, 0, 0, 0
"X2935549B", 0.208, 1,    119.978, -167.1,   0.99907, 2,    119.985,   12.9,   0.99913, 0, 0, 0, 0
"X3027122A", 0.208, 1,     112.33,  -41.7,   0.93539, 2,    112.337,  138.3,   0.93545, 0, 0, 0, 0
"X2673331B", 0.208, 1,    120.878, -165.5,    1.0066, 2,    120.885,   14.5,    1.0066, 0, 0, 0, 0
"X3254231A", 0.208, 1,    118.999,  -43.8,   0.99093, 2,    119.006,  136.2,   0.99099, 0, 0, 0, 0
"X2785543B", 0.208, 1,    120.693, -167.3,     1.005, 2,      120.7,   12.7,    1.0051, 0, 0, 0, 0
"X2970258C", 0.208, 1,    121.286,   78.6,      1.01, 2,    121.293, -101.4,      1.01, 0, 0, 0, 0
"X2748124B", 0.208, 1,    117.629, -167.3,   0.97952, 2,    117.636,   12.7,   0.97957, 0, 0, 0, 0
"X2879773A", 0.208, 1,    118.816,  -39.3,    0.9894, 2,    118.823,  140.7,   0.98946, 0, 0, 0, 0
"X2841626C", 0.208, 1,    122.563,   80.1,    1.0206, 2,     122.57,  -99.9,    1.0207, 0, 0, 0, 0
"X2991905A", 0.208, 1,     120.89,  -44.6,    1.0067, 2,    120.897,  135.4,    1.0067, 0, 0, 0, 0
"X2822861A", 0.208, 1,    121.008,  -44.6,    1.0077, 2,    121.015,  135.4,    1.0077, 0, 0, 0, 0
"X3216337A", 0.208, 1,    120.628,  -45.1,    1.0045, 2,    120.635,  134.9,    1.0045, 0, 0, 0, 0
"X2674047C", 0.208, 1,    123.476,   82.1,    1.0282, 2,    123.483,  -97.9,    1.0283, 0, 0, 0, 0
"X2691967B", 0.208, 1,    120.983, -165.9,    1.0074, 2,     120.99,   14.1,    1.0075, 0, 0, 0, 0
"X3626914C", 0.208, 1,    123.024,   80.2,    1.0244, 2,    123.031,  -99.8,    1.0245, 0, 0, 0, 0
"X3177894A", 0.208, 1,    117.673,  -45.4,   0.97988, 2,    117.679,  134.6,   0.97994, 0, 0, 0, 0
"X2690187B", 0.208, 1,    116.984, -161.8,   0.97414, 2,    116.991,   18.2,    0.9742, 0, 0, 0, 0
"X3122827A", 0.208, 1,    119.089,  -44.9,   0.99167, 2,    119.096,  135.1,   0.99173, 0, 0, 0, 0
"X3315860B", 0.208, 1,    119.897, -167.5,   0.99841, 2,    119.904,   12.5,   0.99846, 0, 0, 0, 0
"X2973165A", 0.208, 1,     120.98,  -45.0,    1.0074, 2,    120.987,  135.0,    1.0075, 0, 0, 0, 0
"X2691965B", 0.208, 1,    121.408, -165.5,     1.011, 2,    121.415,   14.5,     1.011, 0, 0, 0, 0
"X3216346A", 0.208, 1,    118.988,  -45.2,   0.99084, 2,    118.995,  134.8,   0.99089, 0, 0, 0, 0
"X3235267C", 0.208, 1,    121.659,   79.1,    1.0131, 2,    121.666, -100.9,    1.0131, 0, 0, 0, 0
"X3066801C", 0.208, 1,    122.934,   80.2,    1.0237, 2,    122.941,  -99.9,    1.0237, 0, 0, 0, 0
"X2898515C", 0.208, 1,    124.037,   83.3,    1.0329, 2,    124.044,  -96.7,    1.0329, 0, 0, 0, 0
"X2804258B", 0.208, 1,    118.354, -167.3,   0.98556, 2,    118.361,   12.7,   0.98561, 0, 0, 0, 0
"X2954354A", 0.208, 1,    119.838,  -41.1,   0.99791, 2,    119.845,  138.9,   0.99797, 0, 0, 0, 0
"X2802481A", 0.208, 1,    113.723,  -40.8,   0.94699, 2,     113.73,  139.2,   0.94705, 0, 0, 0, 0
"X2710505B", 0.208, 1,    117.799, -167.3,   0.98093, 2,    117.806,   12.7,   0.98099, 0, 0, 0, 0
"X3104114B", 0.208, 1,    120.095, -167.4,    1.0001, 2,    120.102,   12.6,    1.0001, 0, 0, 0, 0
"X2798067B", 0.208, 1,    117.962, -161.0,   0.98229, 2,    117.969,   19.0,   0.98235, 0, 0, 0, 0
"X3122825A", 0.208, 1,    118.764,  -41.0,   0.98897, 2,    118.771,  139.0,   0.98903, 0, 0, 0, 0
"X2710546B", 0.208, 1,    117.795, -167.4,   0.98089, 2,    117.801,   12.6,   0.98095, 0, 0, 0, 0
"X2879071B", 0.208, 1,    117.972, -167.4,   0.98237, 2,    117.979,   12.6,   0.98243, 0, 0, 0, 0
"X2785514A", 0.208, 1,    120.794,  -44.6,    1.0059, 2,    120.801,  135.4,    1.0059, 0, 0, 0, 0
"X2898457A", 0.208, 1,    114.709,  -40.5,    0.9552, 2,    114.716,  139.5,   0.95526, 0, 0, 0, 0
"X3727708A", 0.208, 1,    121.337,  -44.7,    1.0104, 2,    121.344,  135.3,    1.0104, 0, 0, 0, 0
"X3216988B", 0.208, 1,    117.827, -161.2,   0.98117, 2,    117.834,   18.8,   0.98123, 0, 0, 0, 0
"X3197632B", 0.208, 1,    118.803, -167.2,   0.98929, 2,    118.809,   12.8,   0.98935, 0, 0, 0, 0
"X3178997C", 0.208, 1,    122.731,   79.6,     1.022, 2,    122.738, -100.4,    1.0221, 0, 0, 0, 0
"X2785535B", 0.208, 1,    119.987, -165.7,   0.99915, 2,    119.994,   14.3,   0.99921, 0, 0, 0, 0
"X3216343C", 0.208, 1,    120.547,   81.0,    1.0038, 2,    120.554,  -99.0,    1.0039, 0, 0, 0, 0
"X2748127A", 0.208, 1,    121.753,  -44.6,    1.0139, 2,     121.76,  135.4,    1.0139, 0, 0, 0, 0
"X2673323C", 0.208, 1,    122.844,   79.3,    1.0229, 2,    122.851, -100.7,     1.023, 0, 0, 0, 0
"X3104859B", 0.208, 1,    118.829, -159.7,   0.98951, 2,    118.836,   20.3,   0.98957, 0, 0, 0, 0
"X2859403A", 0.208, 1,    113.822,  -40.9,   0.94781, 2,    113.828,  139.1,   0.94787, 0, 0, 0, 0
"X2954345C", 0.208, 1,    123.886,   79.4,    1.0316, 2,    123.894, -100.7,    1.0317, 0, 0, 0, 0
"X3160098A", 0.208, 1,    121.047,  -42.9,     1.008, 2,    121.054,  137.1,     1.008, 0, 0, 0, 0
"X3254228B", 0.208, 1,    120.023, -165.6,   0.99945, 2,     120.03,   14.4,   0.99951, 0, 0, 0, 0
"X3101788A", 0.208, 1,    117.903,  -45.4,    0.9818, 2,     117.91,  134.6,   0.98186, 0, 0, 0, 0
"X2785513A", 0.208, 1,    120.775,  -44.6,    1.0057, 2,    120.782,  135.4,    1.0058, 0, 0, 0, 0
"X3231269B", 0.208, 1,    119.676, -167.5,   0.99656, 2,    119.683,   12.5,   0.99662, 0, 0, 0, 0
"X2991921C", 0.208, 1,    122.612,   79.6,     1.021, 2,    122.619, -100.4,    1.0211, 0, 0, 0, 0
"X3122826A", 0.208, 1,    120.488,  -41.0,    1.0033, 2,    120.495,  138.9,    1.0034, 0, 0, 0, 0
"X2842390C", 0.208, 1,    121.551,   81.2,    1.0122, 2,    121.558,  -98.8,    1.0122, 0, 0, 0, 0
"X2991913A", 0.208, 1,    122.519,  -40.6,    1.0202, 2,    122.526,  139.4,    1.0203, 0, 0, 0, 0
"X3104144A", 0.208, 1,    119.806,  -43.3,   0.99765, 2,    119.813,  136.7,   0.99771, 0, 0, 0, 0
"X2804270B", 0.208, 1,    120.466, -165.6,    1.0031, 2,    120.473,   14.4,    1.0032, 0, 0, 0, 0
"X2917333A", 0.208, 1,    120.119,  -37.9,    1.0003, 2,    120.126,  142.1,    1.0003, 0, 0, 0, 0
"X2673315A", 0.208, 1,    116.496,  -39.9,   0.97008, 2,    116.503,  140.1,   0.97014, 0, 0, 0, 0
"X2688693C", 0.208, 1,    121.672,   80.9,    1.0132, 2,     121.68,  -99.1,    1.0132, 0, 0, 0, 0
"X2841645C", 0.208, 1,    121.643,   79.1,    1.0129, 2,     121.65, -100.9,     1.013, 0, 0, 0, 0
"X3048200B", 0.208, 1,     115.87, -162.4,   0.96487, 2,    115.877,   17.6,   0.96492, 0, 0, 0, 0
"X3048208A", 0.208, 1,    123.809,  -40.2,     1.031, 2,    123.816,  139.7,     1.031, 0, 0, 0, 0
"X3067507C", 0.208, 1,    123.578,   82.2,    1.0291, 2,    123.585,  -97.8,    1.0291, 0, 0, 0, 0
"X2804249C", 0.208, 1,    121.986,   81.0,    1.0158, 2,    121.993,  -99.0,    1.0159, 0, 0, 0, 0
"X2936213B", 0.208, 1,    123.491, -163.2,    1.0283, 2,    123.499,   16.8,    1.0284, 0, 0, 0, 0
"X3215340A", 0.208, 1,    118.233,  -45.3,   0.98455, 2,     118.24,  134.7,   0.98461, 0, 0, 0, 0
"X3118855C", 0.208, 1,    124.362,   80.3,    1.0356, 2,    124.369,  -99.7,    1.0356, 0, 0, 0, 0
"X3085397B", 0.208, 1,     118.34, -167.2,   0.98544, 2,    118.347,   12.8,    0.9855, 0, 0, 0, 0
"X3104796C", 0.208, 1,     123.55,   81.8,    1.0288, 2,    123.558,  -98.2,    1.0289, 0, 0, 0, 0
"X3108449A", 0.208, 1,    112.263,  -41.7,   0.93484, 2,     112.27,  138.3,   0.93489, 0, 0, 0, 0
"X2673307C", 0.208, 1,    120.321,   81.0,    1.0019, 2,    120.328,  -99.0,     1.002, 0, 0, 0, 0
"X2973159A", 0.208, 1,    118.743,  -45.0,   0.98879, 2,     118.75,  135.0,   0.98885, 0, 0, 0, 0
"X3101787A", 0.208, 1,      117.9,  -45.4,   0.98177, 2,    117.907,  134.6,   0.98183, 0, 0, 0, 0
"X2785521C", 0.208, 1,    123.577,   79.3,     1.029, 2,    123.584, -100.7,    1.0291, 0, 0, 0, 0
"X3235273B", 0.208, 1,    120.521, -165.6,    1.0036, 2,    120.528,   14.4,    1.0037, 0, 0, 0, 0
"X2692600C", 0.208, 1,    124.181,   80.9,    1.0341, 2,    124.188,  -99.1,    1.0341, 0, 0, 0, 0
"X3179637C", 0.208, 1,    122.354,   84.5,    1.0189, 2,    122.361,  -95.5,    1.0189, 0, 0, 0, 0
"X2729406C", 0.208, 1,    120.276,   81.0,    1.0016, 2,    120.283,  -99.0,    1.0016, 0, 0, 0, 0
"X3029499A", 0.208, 1,    119.831,  -41.1,   0.99785, 2,    119.838,  138.9,   0.99791, 0, 0, 0, 0
"X3179650B", 0.208, 1,    117.151, -162.0,   0.97554, 2,    117.158,   17.9,   0.97559, 0, 0, 0, 0
"X2748780A", 0.208, 1,    112.107,  -41.7,   0.93353, 2,    112.113,  138.3,   0.93359, 0, 0, 0, 0
"X3141398A", 0.208, 1,    118.563,  -45.0,   0.98729, 2,     118.57,  135.0,   0.98735, 0, 0, 0, 0
"X3085403A", 0.208, 1,    119.002,  -44.9,   0.99095, 2,    119.009,  135.0,     0.991, 0, 0, 0, 0
"X3236011B", 0.208, 1,    118.848, -159.7,   0.98967, 2,    118.855,   20.3,   0.98973, 0, 0, 0, 0
"X2710542B", 0.208, 1,    120.506, -167.4,    1.0035, 2,    120.513,   12.6,    1.0035, 0, 0, 0, 0
"X2801896B", 0.208, 1,    119.773, -167.5,   0.99737, 2,     119.78,   12.5,   0.99742, 0, 0, 0, 0
"X3029501B", 0.208, 1,    118.984, -167.2,    0.9908, 2,     118.99,   12.8,   0.99085, 0, 0, 0, 0
"X3159645A", 0.208, 1,    121.843,  -44.6,    1.0146, 2,     121.85,  135.4,    1.0147, 0, 0, 0, 0
"X3125349C", 0.208, 1,    121.462,   78.6,    1.0114, 2,    121.469, -101.4,    1.0115, 0, 0, 0, 0
"X2973149B", 0.208, 1,    117.946, -167.3,   0.98216, 2,    117.953,   12.7,   0.98221, 0, 0, 0, 0
"X3030205C", 0.208, 1,    124.091,   83.3,    1.0333, 2,    124.098,  -96.7,    1.0334, 0, 0, 0, 0
"X2841615A", 0.208, 1,    120.637,  -45.1,    1.0046, 2,    120.644,  134.9,    1.0046, 0, 0, 0, 0
"X2767407B", 0.208, 1,    119.203, -159.4,   0.99262, 2,     119.21,   20.6,   0.99268, 0, 0, 0, 0
"X3139103A", 0.208, 1,    117.879,  -45.4,    0.9816, 2,    117.886,  134.6,   0.98166, 0, 0, 0, 0
"X3011293A", 0.208, 1,    122.065,  -36.7,    1.0165, 2,    122.072,  143.3,    1.0165, 0, 0, 0, 0
"X3011293B", 0.208, 1,    122.377, -156.7,    1.0191, 2,    122.385,   23.3,    1.0191, 0, 0, 0, 0
"X3011293C", 0.208, 1,    124.372,   83.9,    1.0357, 2,    124.379,  -96.1,    1.0357, 0, 0, 0, 0
"X3181545C", 0.208, 1,    121.521,   78.6,    1.0119, 2,    121.528, -101.4,     1.012, 0, 0, 0, 0
"X2935555A", 0.208, 1,    121.763,  -44.5,    1.0139, 2,     121.77,  135.4,     1.014, 0, 0, 0, 0
"X3048207B", 0.208, 1,    118.351, -167.2,   0.98553, 2,    118.358,   12.8,   0.98558, 0, 0, 0, 0
"X3160104B", 0.208, 1,    117.706, -167.4,   0.98016, 2,    117.713,   12.6,   0.98022, 0, 0, 0, 0
"X2851933A", 0.208, 1,    119.125,  -44.9,   0.99198, 2,    119.132,  135.1,   0.99203, 0, 0, 0, 0
"X2851933B", 0.208, 1,    122.089, -166.5,    1.0167, 2,    122.096,   13.5,    1.0167, 0, 0, 0, 0
"X2851933C", 0.208, 1,    121.251,   79.5,    1.0097, 2,    121.258, -100.5,    1.0097, 0, 0, 0, 0
"X2897784B", 0.208, 1,    119.219, -162.0,   0.99276, 2,    119.226,   18.0,   0.99282, 0, 0, 0, 0
"X3207907A", 0.208, 1,     119.12,  -44.9,   0.99193, 2,    119.127,  135.1,   0.99199, 0, 0, 0, 0
"X3207907B", 0.208, 1,    122.081, -166.5,    1.0166, 2,    122.088,   13.5,    1.0166, 0, 0, 0, 0
"X3207907C", 0.208, 1,    121.249,   79.5,    1.0097, 2,    121.256, -100.5,    1.0097, 0, 0, 0, 0
"X2726974B", 0.208, 1,    120.056, -165.6,   0.99972, 2,    120.063,   14.4,   0.99978, 0, 0, 0, 0
"X3029502A", 0.208, 1,    115.489,  -40.2,    0.9617, 2,    115.496,  139.8,   0.96175, 0, 0, 0, 0
"X3178972C", 0.208, 1,    123.772,   79.4,    1.0307, 2,     123.78, -100.7,    1.0307, 0, 0, 0, 0
"X3029055B", 0.208, 1,    117.954, -161.0,   0.98222, 2,    117.961,   18.9,   0.98228, 0, 0, 0, 0
"X3029507B", 0.208, 1,    117.185, -162.2,   0.97582, 2,    117.191,   17.8,   0.97587, 0, 0, 0, 0
"X3254230A", 0.208, 1,     118.99,  -43.8,   0.99085, 2,    118.996,  136.2,    0.9909, 0, 0, 0, 0
"X3030203C", 0.208, 1,    123.834,   82.6,    1.0312, 2,    123.841,  -97.4,    1.0312, 0, 0, 0, 0
"X3048203B", 0.208, 1,    118.392, -167.2,   0.98587, 2,    118.399,   12.8,   0.98593, 0, 0, 0, 0
"X3048963B", 0.208, 1,     119.52, -159.3,   0.99527, 2,    119.527,   20.7,   0.99532, 0, 0, 0, 0
"X2674027B", 0.208, 1,    116.347, -163.0,   0.96884, 2,    116.354,   17.0,    0.9689, 0, 0, 0, 0
"X2973163B", 0.208, 1,    116.538, -162.3,   0.97043, 2,    116.544,   17.7,   0.97048, 0, 0, 0, 0
"X2955074A", 0.208, 1,    118.826,  -39.0,   0.98948, 2,    118.832,  141.0,   0.98954, 0, 0, 0, 0
"X3216342B", 0.208, 1,    120.557, -166.9,    1.0039, 2,    120.564,   13.1,     1.004, 0, 0, 0, 0
"X3235243C", 0.208, 1,    121.337,   78.6,    1.0104, 2,    121.344, -101.4,    1.0105, 0, 0, 0, 0
"X3214069C", 0.208, 1,    123.559,   81.8,    1.0289, 2,    123.566,  -98.2,     1.029, 0, 0, 0, 0
"X2841632B", 0.208, 1,    120.066, -166.1,   0.99981, 2,    120.073,   13.8,   0.99987, 0, 0, 0, 0
"X2822859B", 0.208, 1,    115.998, -162.4,   0.96593, 2,    116.005,   17.6,   0.96599, 0, 0, 0, 0
"X3142050C", 0.208, 1,    122.472,   84.5,    1.0198, 2,    122.479,  -95.5,    1.0199, 0, 0, 0, 0
"X2973155A", 0.208, 1,    121.287,  -44.4,      1.01, 2,    121.294,  135.6,      1.01, 0, 0, 0, 0
"X2973791A", 0.208, 1,    113.742,  -41.0,   0.94715, 2,    113.748,  139.0,    0.9472, 0, 0, 0, 0
