Bus, BasekV, Node1, Magnitude1, Angle1, pu1, Node2, Magnitude2, Angle2, pu2, Node3, Magnitude3, Angle3, pu3
"X2841629C", 0.208, 1,      123.1,   80.2,    1.0251, 2,    123.107,  -99.8,    1.0251, 0, 0, 0, 0
"X2822868A", 0.208, 1,    119.005,  -44.9,   0.99098, 2,    119.012,  135.0,   0.99103, 0, 0, 0, 0
"X3122823B", 0.208, 1,    117.218, -162.2,    0.9761, 2,    117.225,   17.8,   0.97615, 0, 0, 0, 0
"X2952003B", 0.208, 1,    116.981, -161.8,   0.97412, 2,    116.988,   18.2,   0.97418, 0, 0, 0, 0
"X3104856A", 0.208, 1,    120.351,  -37.8,    1.0022, 2,    120.358,  142.2,    1.0022, 0, 0, 0, 0
"X2786204C", 0.208, 1,    124.173,   84.7,     1.034, 2,    124.181,  -95.3,    1.0341, 0, 0, 0, 0
"X2841622A", 0.208, 1,    121.119,  -44.4,    1.0086, 2,    121.126,  135.6,    1.0086, 0, 0, 0, 0
"X2973150A", 0.208, 1,    118.957,  -43.8,   0.99058, 2,    118.964,  136.2,   0.99063, 0, 0, 0, 0
"X3066826B", 0.208, 1,    120.824, -165.5,    1.0061, 2,    120.831,   14.5,    1.0062, 0, 0, 0, 0
"X3197638A", 0.208, 1,    120.237,  -45.2,    1.0012, 2,    120.244,  134.8,    1.0013, 0, 0, 0, 0
"X2785530A", 0.208, 1,    119.014,  -44.9,   0.99105, 2,    119.021,  135.1,   0.99111, 0, 0, 0, 0
"X3082988B", 0.208, 1,    119.392, -159.3,   0.99419, 2,    119.398,   20.7,   0.99425, 0, 0, 0, 0
"X2860491A", 0.208, 1,    120.392,  -41.0,    1.0025, 2,    120.399,  139.0,    1.0026, 0, 0, 0, 0
"X2860491B", 0.208, 1,    119.632, -161.9,    0.9962, 2,    119.639,   18.1,   0.99626, 0, 0, 0, 0
"SX2673305B", 0.208, 1,    123.109, -160.7,    1.0252, 2,    123.116,   19.3,    1.0252, 0, 0, 0, 0
"SX3048196B", 0.208, 1,    122.971, -160.7,     1.024, 2,    122.979,   19.3,    1.0241, 0, 0, 0, 0
"SX2991911C", 0.208, 1,    122.948,   80.3,    1.0238, 2,    122.955,  -99.8,    1.0239, 0, 0, 0, 0
"SX2973158C", 0.208, 1,    123.241,   80.3,    1.0262, 2,    123.248,  -99.7,    1.0263, 0, 0, 0, 0
"SX3048208A", 0.208, 1,    123.484,  -40.2,    1.0283, 2,    123.491,  139.8,    1.0283, 0, 0, 0, 0
"SX3029502A", 0.208, 1,    114.319,  -40.1,   0.95195, 2,    114.325,  139.9,   0.95201, 0, 0, 0, 0
"SX3104125B", 0.208, 1,    114.877, -160.5,    0.9566, 2,    114.884,   19.5,   0.95666, 0, 0, 0, 0
"SX3160107A", 0.208, 1,    115.418,  -40.0,    0.9611, 2,    115.425,  140.0,   0.96116, 0, 0, 0, 0
"SX2785516B", 0.208, 1,     122.86, -160.7,    1.0231, 2,    122.867,   19.3,    1.0231, 0, 0, 0, 0
"SX3141400A", 0.208, 1,    116.304,  -39.9,   0.96848, 2,    116.311,  140.1,   0.96854, 0, 0, 0, 0
"SX2897775C", 0.208, 1,    122.191,   80.2,    1.0175, 2,    122.198,  -99.8,    1.0176, 0, 0, 0, 0
"SX3010565C", 0.208, 1,    122.574,   80.2,    1.0207, 2,    122.581,  -99.9,    1.0208, 0, 0, 0, 0
"SX2916609C", 0.208, 1,    122.543,   80.2,    1.0204, 2,     122.55,  -99.8,    1.0205, 0, 0, 0, 0
"SX2879073C", 0.208, 1,    122.381,   80.2,    1.0191, 2,    122.388,  -99.9,    1.0191, 0, 0, 0, 0
"SX3104126C", 0.208, 1,    122.585,   80.2,    1.0208, 2,    122.592,  -99.8,    1.0208, 0, 0, 0, 0
"SX3029503C", 0.208, 1,    122.509,   80.2,    1.0202, 2,    122.516,  -99.8,    1.0202, 0, 0, 0, 0
"SX2691950C", 0.208, 1,    122.291,   80.2,    1.0183, 2,    122.298,  -99.8,    1.0184, 0, 0, 0, 0
"SX2691951C", 0.208, 1,    122.464,   80.2,    1.0198, 2,    122.472,  -99.8,    1.0198, 0, 0, 0, 0
"SX2879076C", 0.208, 1,    122.761,   80.2,    1.0223, 2,    122.768,  -99.8,    1.0223, 0, 0, 0, 0
"SX2841630C", 0.208, 1,    122.471,   80.2,    1.0198, 2,    122.479,  -99.8,    1.0199, 0, 0, 0, 0
"SX2841629C", 0.208, 1,    122.158,   80.2,    1.0172, 2,    122.165,  -99.8,    1.0173, 0, 0, 0, 0
"SX2785523C", 0.208, 1,    122.685,   80.2,    1.0216, 2,    122.692,  -99.8,    1.0217, 0, 0, 0, 0
"SX3216347C", 0.208, 1,     122.71,   80.2,    1.0218, 2,    122.717,  -99.8,    1.0219, 0, 0, 0, 0
"SX3141388C", 0.208, 1,    122.784,   80.2,    1.0224, 2,    122.791,  -99.8,    1.0225, 0, 0, 0, 0
"SX3066801C", 0.208, 1,    122.683,   80.2,    1.0216, 2,    122.691,  -99.8,    1.0217, 0, 0, 0, 0
"SX2879055C", 0.208, 1,    122.672,   80.2,    1.0215, 2,    122.679,  -99.8,    1.0216, 0, 0, 0, 0
"SX2973144C", 0.208, 1,    122.277,   80.2,    1.0182, 2,    122.284,  -99.8,    1.0183, 0, 0, 0, 0
"SX2785518C", 0.208, 1,    122.501,   80.2,    1.0201, 2,    122.508,  -99.8,    1.0201, 0, 0, 0, 0
"SX2766717C", 0.208, 1,    122.625,   80.2,    1.0211, 2,    122.632,  -99.8,    1.0212, 0, 0, 0, 0
"SX2673309C", 0.208, 1,    122.243,   80.2,    1.0179, 2,    122.251,  -99.8,     1.018, 0, 0, 0, 0
"SX3104113A", 0.208, 1,    121.772,  -40.6,     1.014, 2,    121.779,  139.4,    1.0141, 0, 0, 0, 0
"SX3104121A", 0.208, 1,    121.773,  -40.6,     1.014, 2,     121.78,  139.4,    1.0141, 0, 0, 0, 0
"SX2673310A", 0.208, 1,    121.777,  -40.6,    1.0141, 2,    121.785,  139.4,    1.0141, 0, 0, 0, 0
"SX2916627A", 0.208, 1,    121.784,  -40.6,    1.0141, 2,    121.791,  139.4,    1.0142, 0, 0, 0, 0
"SX2804283A", 0.208, 1,    121.799,  -40.6,    1.0142, 2,    121.806,  139.4,    1.0143, 0, 0, 0, 0
"SX3104122A", 0.208, 1,    121.817,  -40.6,    1.0144, 2,    121.824,  139.4,    1.0144, 0, 0, 0, 0
"SX2785519A", 0.208, 1,    121.824,  -40.6,    1.0145, 2,    121.831,  139.4,    1.0145, 0, 0, 0, 0
"SX2748129A", 0.208, 1,    121.557,  -40.5,    1.0122, 2,    121.564,  139.4,    1.0123, 0, 0, 0, 0
"SX2973151A", 0.208, 1,    122.086,  -40.6,    1.0166, 2,    122.093,  139.4,    1.0167, 0, 0, 0, 0
"SX2748146A", 0.208, 1,     122.11,  -40.6,    1.0168, 2,    122.118,  139.4,    1.0169, 0, 0, 0, 0
"SX2991913A", 0.208, 1,     122.19,  -40.6,    1.0175, 2,    122.198,  139.4,    1.0176, 0, 0, 0, 0
"SX3235253A", 0.208, 1,    121.969,  -40.5,    1.0157, 2,    121.976,  139.5,    1.0157, 0, 0, 0, 0
"SX2991907A", 0.208, 1,        122,  -40.5,    1.0159, 2,    122.007,  139.5,     1.016, 0, 0, 0, 0
"SX2879064A", 0.208, 1,    122.054,  -40.5,    1.0164, 2,    122.061,  139.5,    1.0164, 0, 0, 0, 0
"SX3197637C", 0.208, 1,     122.87,   80.1,    1.0232, 2,    122.877,  -99.9,    1.0232, 0, 0, 0, 0
"SX2860487C", 0.208, 1,    122.761,   80.2,    1.0222, 2,    122.768,  -99.8,    1.0223, 0, 0, 0, 0
"SX2841638C", 0.208, 1,    122.725,   79.7,     1.022, 2,    122.732, -100.3,     1.022, 0, 0, 0, 0
"SX3235256A", 0.208, 1,    120.978,  -40.9,    1.0074, 2,    120.986,  139.1,    1.0075, 0, 0, 0, 0
"SX3197630A", 0.208, 1,    120.929,  -40.9,     1.007, 2,    120.936,  139.1,    1.0071, 0, 0, 0, 0
"SX3104120B", 0.208, 1,    120.751, -161.5,    1.0055, 2,    120.758,   18.5,    1.0056, 0, 0, 0, 0
"SX2804251A", 0.208, 1,    121.529,  -40.8,     1.012, 2,    121.536,  139.2,     1.012, 0, 0, 0, 0
"SX3254210C", 0.208, 1,    122.698,   79.9,    1.0217, 2,    122.705, -100.1,    1.0218, 0, 0, 0, 0
"SX3048206A", 0.208, 1,    121.633,  -40.7,    1.0129, 2,     121.64,  139.3,    1.0129, 0, 0, 0, 0
"SX2710510C", 0.208, 1,    122.821,   79.9,    1.0228, 2,    122.828, -100.1,    1.0228, 0, 0, 0, 0
"SX3197628C", 0.208, 1,     122.44,   79.9,    1.0196, 2,    122.447, -100.1,    1.0196, 0, 0, 0, 0
"SX2766718C", 0.208, 1,    122.131,   80.0,     1.017, 2,    122.138, -100.0,    1.0171, 0, 0, 0, 0
"SX3010556A", 0.208, 1,    122.163,  -40.6,    1.0173, 2,    122.171,  139.4,    1.0173, 0, 0, 0, 0
"SX2710520A", 0.208, 1,    120.801,  -41.0,    1.0059, 2,    120.808,  139.0,     1.006, 0, 0, 0, 0
"SX2710521A", 0.208, 1,     120.57,  -41.0,     1.004, 2,    120.577,  139.0,    1.0041, 0, 0, 0, 0
"SX3085396A", 0.208, 1,    120.566,  -41.0,     1.004, 2,    120.573,  139.0,     1.004, 0, 0, 0, 0
"SX3122813A", 0.208, 1,    120.785,  -41.0,    1.0058, 2,    120.792,  139.0,    1.0059, 0, 0, 0, 0
"SX3254219C", 0.208, 1,    122.369,   79.6,     1.019, 2,    122.377, -100.4,    1.0191, 0, 0, 0, 0
"SX3254220C", 0.208, 1,    122.367,   79.6,     1.019, 2,    122.375, -100.4,     1.019, 0, 0, 0, 0
"SX3104134C", 0.208, 1,    122.391,   79.6,    1.0192, 2,    122.398, -100.4,    1.0192, 0, 0, 0, 0
"SX2860490A", 0.208, 1,    120.343,  -41.0,    1.0021, 2,     120.35,  139.0,    1.0022, 0, 0, 0, 0
"SX3254218A", 0.208, 1,    120.452,  -41.0,     1.003, 2,    120.459,  139.0,    1.0031, 0, 0, 0, 0
"SX3066818B", 0.208, 1,    119.653, -161.8,   0.99637, 2,     119.66,   18.2,   0.99643, 0, 0, 0, 0
"SX2785528B", 0.208, 1,    119.641, -161.9,   0.99627, 2,    119.648,   18.1,   0.99633, 0, 0, 0, 0
"SX2748130B", 0.208, 1,    119.388, -161.8,   0.99416, 2,    119.395,   18.2,   0.99422, 0, 0, 0, 0
"SX3254212B", 0.208, 1,    119.072, -161.8,   0.99153, 2,    119.079,   18.2,   0.99159, 0, 0, 0, 0
"SX2785520B", 0.208, 1,    119.488, -161.9,     0.995, 2,    119.495,   18.1,   0.99506, 0, 0, 0, 0
"SX2729411A", 0.208, 1,     120.26,  -41.0,    1.0014, 2,    120.267,  139.0,    1.0015, 0, 0, 0, 0
"SX2897781A", 0.208, 1,     120.26,  -41.0,    1.0014, 2,    120.267,  139.0,    1.0015, 0, 0, 0, 0
"SX3197644A", 0.208, 1,    120.149,  -41.0,    1.0005, 2,    120.156,  139.0,    1.0006, 0, 0, 0, 0
"SX3010566C", 0.208, 1,    122.167,   80.1,    1.0173, 2,    122.175,  -99.9,    1.0174, 0, 0, 0, 0
"SX3236011B", 0.208, 1,    118.477, -159.7,   0.98657, 2,    118.484,   20.3,   0.98663, 0, 0, 0, 0
"SX3198358B", 0.208, 1,    117.899, -159.6,   0.98176, 2,    117.906,   20.4,   0.98182, 0, 0, 0, 0
"SX3104859B", 0.208, 1,    118.457, -159.7,   0.98641, 2,    118.464,   20.3,   0.98647, 0, 0, 0, 0
"SX2936275B", 0.208, 1,    122.109, -156.7,    1.0168, 2,    122.116,   23.3,    1.0169, 0, 0, 0, 0
"SX3179674B", 0.208, 1,    121.731, -156.7,    1.0137, 2,    121.738,   23.3,    1.0137, 0, 0, 0, 0
"SX2748840B", 0.208, 1,    121.943, -156.7,    1.0154, 2,     121.95,   23.3,    1.0155, 0, 0, 0, 0
"SX3142099B", 0.208, 1,    121.706, -156.7,    1.0135, 2,    121.713,   23.3,    1.0135, 0, 0, 0, 0
"SX3011298C", 0.208, 1,    122.521,   81.2,    1.0203, 2,    122.529,  -98.8,    1.0203, 0, 0, 0, 0
"SX2711234B", 0.208, 1,     118.24, -159.6,   0.98461, 2,    118.247,   20.3,   0.98467, 0, 0, 0, 0
"SX3198355B", 0.208, 1,    118.614, -159.7,   0.98772, 2,    118.621,   20.3,   0.98778, 0, 0, 0, 0
"SX2879773A", 0.208, 1,     118.25,  -39.3,   0.98469, 2,    118.257,  140.7,   0.98474, 0, 0, 0, 0
"SX2786274C", 0.208, 1,    122.298,   81.4,    1.0184, 2,    122.305,  -98.6,    1.0185, 0, 0, 0, 0
"SX3179682C", 0.208, 1,    122.552,   81.3,    1.0205, 2,     122.56,  -98.7,    1.0206, 0, 0, 0, 0
"SX2936270A", 0.208, 1,    122.963,  -35.8,    1.0239, 2,    122.971,  144.2,     1.024, 0, 0, 0, 0
"SX3086078A", 0.208, 1,    122.955,  -35.8,    1.0239, 2,    122.963,  144.2,    1.0239, 0, 0, 0, 0
"SX3217056A", 0.208, 1,    122.388,  -35.8,    1.0191, 2,    122.396,  144.2,    1.0192, 0, 0, 0, 0
"SX3217057A", 0.208, 1,    123.272,  -35.8,    1.0265, 2,    123.279,  144.2,    1.0266, 0, 0, 0, 0
"SX2936268C", 0.208, 1,    124.273,   84.5,    1.0348, 2,    124.281,  -95.5,    1.0349, 0, 0, 0, 0
"SX2823592A", 0.208, 1,    124.056,  -35.4,     1.033, 2,    124.063,  144.5,    1.0331, 0, 0, 0, 0
"SX3160863C", 0.208, 1,    124.233,   84.8,    1.0345, 2,     124.24,  -95.2,    1.0346, 0, 0, 0, 0
"SX2730108C", 0.208, 1,    123.895,   84.8,    1.0317, 2,    123.902,  -95.2,    1.0318, 0, 0, 0, 0
"SX2786204C", 0.208, 1,     123.24,   84.8,    1.0262, 2,    123.247,  -95.2,    1.0263, 0, 0, 0, 0
"SX2936216C", 0.208, 1,    123.809,   84.7,     1.031, 2,    123.816,  -95.3,     1.031, 0, 0, 0, 0
"SX3029498C", 0.208, 1,     121.04,   80.8,    1.0079, 2,    121.047,  -99.2,     1.008, 0, 0, 0, 0
"SX2991912A", 0.208, 1,     116.18,  -39.9,   0.96745, 2,    116.187,  140.1,   0.96751, 0, 0, 0, 0
"SX3104128A", 0.208, 1,    116.164,  -39.9,   0.96732, 2,    116.171,  140.1,   0.96737, 0, 0, 0, 0
"SX2673315A", 0.208, 1,    116.266,  -39.9,   0.96816, 2,    116.273,  140.1,   0.96822, 0, 0, 0, 0
"SX2766721A", 0.208, 1,    115.903,  -39.8,   0.96514, 2,     115.91,  140.2,    0.9652, 0, 0, 0, 0
"SX2991906A", 0.208, 1,    116.244,  -39.9,   0.96799, 2,    116.251,  140.1,   0.96804, 0, 0, 0, 0
"SX2879054A", 0.208, 1,    115.893,  -39.8,   0.96506, 2,      115.9,  140.1,   0.96512, 0, 0, 0, 0
"SX3254211B", 0.208, 1,    119.013, -161.9,   0.99104, 2,     119.02,   18.1,    0.9911, 0, 0, 0, 0
"SX2729407B", 0.208, 1,    119.191, -161.9,   0.99252, 2,    119.198,   18.1,   0.99258, 0, 0, 0, 0
"SX2691942B", 0.208, 1,    119.083, -161.9,   0.99162, 2,     119.09,   18.1,   0.99168, 0, 0, 0, 0
"SX3197629B", 0.208, 1,    119.042, -161.9,   0.99129, 2,    119.049,   18.1,   0.99134, 0, 0, 0, 0
"SX2879065B", 0.208, 1,     119.17, -161.9,   0.99234, 2,    119.176,   18.1,    0.9924, 0, 0, 0, 0
"SX0247160B", 0.208, 1,    118.896, -162.0,   0.99007, 2,    118.903,   18.0,   0.99013, 0, 0, 0, 0
"SX0247162B", 0.208, 1,    118.885, -162.0,   0.98997, 2,    118.892,   18.0,   0.99003, 0, 0, 0, 0
"SX2766732B", 0.208, 1,    118.986, -162.0,   0.99082, 2,    118.993,   18.0,   0.99088, 0, 0, 0, 0
"SX2897784B", 0.208, 1,    118.289, -161.9,   0.98501, 2,    118.296,   18.1,   0.98507, 0, 0, 0, 0
"SX0247171B", 0.208, 1,    118.854, -162.0,   0.98972, 2,    118.861,   18.0,   0.98978, 0, 0, 0, 0
"SX2936279C", 0.208, 1,      121.8,   81.1,    1.0142, 2,    121.807,  -98.9,    1.0143, 0, 0, 0, 0
"SX3179678B", 0.208, 1,    117.532, -159.9,   0.97871, 2,    117.539,   20.1,   0.97877, 0, 0, 0, 0
"SX3179650B", 0.208, 1,    116.774, -162.0,   0.97239, 2,    116.781,   18.0,   0.97245, 0, 0, 0, 0
"SX2730107C", 0.208, 1,    123.512,   80.9,    1.0285, 2,    123.519,  -99.1,    1.0286, 0, 0, 0, 0
"SX3048888C", 0.208, 1,    121.747,   84.5,    1.0138, 2,    121.754,  -95.5,    1.0139, 0, 0, 0, 0
"SX3064514C", 0.208, 1,    121.763,   84.5,    1.0139, 2,     121.77,  -95.5,     1.014, 0, 0, 0, 0
"SX2861158C", 0.208, 1,    121.592,   84.5,    1.0125, 2,    121.599,  -95.5,    1.0126, 0, 0, 0, 0
"SX2952007C", 0.208, 1,    121.598,   84.5,    1.0126, 2,    121.605,  -95.5,    1.0126, 0, 0, 0, 0
"SX3254873C", 0.208, 1,    122.034,   84.5,    1.0162, 2,    122.041,  -95.5,    1.0163, 0, 0, 0, 0
"SX2745811C", 0.208, 1,    121.751,   84.5,    1.0138, 2,    121.758,  -95.5,    1.0139, 0, 0, 0, 0
"SX3142050C", 0.208, 1,    122.095,   84.5,    1.0167, 2,    122.102,  -95.5,    1.0168, 0, 0, 0, 0
"SX2861157C", 0.208, 1,    122.507,   84.6,    1.0201, 2,    122.515,  -95.4,    1.0202, 0, 0, 0, 0
"SX3086079B", 0.208, 1,    122.144, -156.7,    1.0171, 2,    122.151,   23.3,    1.0172, 0, 0, 0, 0
"SX2936276B", 0.208, 1,    122.143, -156.7,    1.0171, 2,     122.15,   23.3,    1.0172, 0, 0, 0, 0
"SX2861223B", 0.208, 1,     121.75, -156.7,    1.0138, 2,    121.757,   23.3,    1.0139, 0, 0, 0, 0
"SX3086075B", 0.208, 1,    121.944, -156.7,    1.0155, 2,    121.951,   23.3,    1.0155, 0, 0, 0, 0
"SX2730187A", 0.208, 1,    119.508,  -37.7,   0.99516, 2,    119.515,  142.3,   0.99522, 0, 0, 0, 0
"SX3104856A", 0.208, 1,    120.016,  -37.7,    0.9994, 2,    120.023,  142.3,   0.99946, 0, 0, 0, 0
"SX2861222A", 0.208, 1,    117.885,  -38.9,   0.98165, 2,    117.892,  141.1,   0.98171, 0, 0, 0, 0
"SX2917330A", 0.208, 1,    118.177,  -38.9,   0.98408, 2,    118.184,  141.1,   0.98414, 0, 0, 0, 0
"SX2879794A", 0.208, 1,    117.904,  -38.9,    0.9818, 2,    117.911,  141.1,   0.98186, 0, 0, 0, 0
"SX2936271A", 0.208, 1,    118.464,  -38.9,   0.98647, 2,    118.471,  141.1,   0.98652, 0, 0, 0, 0
"SX2955074A", 0.208, 1,    117.975,  -38.9,    0.9824, 2,    117.982,  141.1,   0.98246, 0, 0, 0, 0
"SX3030199C", 0.208, 1,     122.67,   81.9,    1.0215, 2,    122.677,  -98.1,    1.0216, 0, 0, 0, 0
"SX2730163C", 0.208, 1,    122.634,   81.8,    1.0212, 2,    122.641,  -98.2,    1.0213, 0, 0, 0, 0
"SX2992624A", 0.208, 1,    118.492,  -39.0,    0.9867, 2,    118.499,  141.0,   0.98676, 0, 0, 0, 0
"SX2692654A", 0.208, 1,    118.487,  -39.0,   0.98666, 2,    118.493,  141.0,   0.98672, 0, 0, 0, 0
"SX2842379A", 0.208, 1,    117.965,  -39.0,   0.98231, 2,    117.972,  141.0,   0.98237, 0, 0, 0, 0
"SX2805031C", 0.208, 1,    122.248,   81.7,     1.018, 2,    122.255,  -98.3,     1.018, 0, 0, 0, 0
"SX3068944B", 0.208, 1,     118.25, -159.4,   0.98469, 2,    118.257,   20.6,   0.98475, 0, 0, 0, 0
"SX2767407B", 0.208, 1,    118.956, -159.4,   0.99057, 2,    118.963,   20.6,   0.99063, 0, 0, 0, 0
"SX2879767B", 0.208, 1,    118.958, -159.4,   0.99058, 2,    118.965,   20.6,   0.99064, 0, 0, 0, 0
"SX2711224B", 0.208, 1,    118.914, -159.4,   0.99022, 2,    118.921,   20.6,   0.99028, 0, 0, 0, 0
"SX3142098B", 0.208, 1,    118.524, -159.4,   0.98697, 2,    118.531,   20.6,   0.98703, 0, 0, 0, 0
"SX2748839B", 0.208, 1,    118.899, -159.4,   0.99009, 2,    118.906,   20.6,   0.99015, 0, 0, 0, 0
"SX2917310B", 0.208, 1,    118.772, -159.4,   0.98903, 2,    118.779,   20.6,   0.98909, 0, 0, 0, 0
"SX2861218C", 0.208, 1,    122.492,   81.6,      1.02, 2,    122.499,  -98.4,    1.0201, 0, 0, 0, 0
"SX2955081A", 0.208, 1,    118.515,  -39.2,   0.98689, 2,    118.522,  140.8,   0.98695, 0, 0, 0, 0
"SX3160878C", 0.208, 1,    122.144,   81.3,    1.0171, 2,    122.151,  -98.7,    1.0172, 0, 0, 0, 0
"SX2917336C", 0.208, 1,    122.139,   81.3,    1.0171, 2,    122.146,  -98.7,    1.0171, 0, 0, 0, 0
"SX2674047C", 0.208, 1,    123.102,   82.1,    1.0251, 2,     123.11,  -97.9,    1.0252, 0, 0, 0, 0
"SX3160865A", 0.208, 1,    118.296,  -38.8,   0.98507, 2,    118.303,  141.2,   0.98513, 0, 0, 0, 0
"SX2767408C", 0.208, 1,    123.169,   82.2,    1.0257, 2,    123.176,  -97.8,    1.0257, 0, 0, 0, 0
"SX3104853C", 0.208, 1,    122.923,   82.2,    1.0236, 2,     122.93,  -97.8,    1.0237, 0, 0, 0, 0
"SX3254915B", 0.208, 1,    119.397, -159.2,   0.99424, 2,    119.404,   20.8,   0.99429, 0, 0, 0, 0
"SX3048963B", 0.208, 1,    119.151, -159.2,   0.99219, 2,    119.158,   20.8,   0.99225, 0, 0, 0, 0
"SX2711226B", 0.208, 1,    118.965, -159.2,   0.99064, 2,    118.972,   20.8,    0.9907, 0, 0, 0, 0
"SX3217052C", 0.208, 1,     122.91,   82.2,    1.0235, 2,    122.917,  -97.8,    1.0235, 0, 0, 0, 0
"SX3217053C", 0.208, 1,     123.29,   82.2,    1.0267, 2,    123.297,  -97.8,    1.0267, 0, 0, 0, 0
"SX3086074C", 0.208, 1,    123.163,   82.2,    1.0256, 2,     123.17,  -97.8,    1.0257, 0, 0, 0, 0
"SX3067507C", 0.208, 1,    122.639,   82.3,    1.0212, 2,    122.647,  -97.7,    1.0213, 0, 0, 0, 0
"SX2955078A", 0.208, 1,    118.317,  -38.6,   0.98524, 2,    118.324,  141.4,    0.9853, 0, 0, 0, 0
"SX2955077C", 0.208, 1,    123.065,   82.4,    1.0248, 2,    123.072,  -97.6,    1.0248, 0, 0, 0, 0
"SX3160872C", 0.208, 1,    122.727,   82.3,     1.022, 2,    122.735,  -97.7,     1.022, 0, 0, 0, 0
"SX3198348A", 0.208, 1,    117.201,  -38.8,   0.97596, 2,    117.208,  141.2,   0.97601, 0, 0, 0, 0
"SX2711225C", 0.208, 1,    123.276,   82.3,    1.0265, 2,    123.283,  -97.7,    1.0266, 0, 0, 0, 0
"SX3030200C", 0.208, 1,    123.273,   82.3,    1.0265, 2,     123.28,  -97.7,    1.0266, 0, 0, 0, 0
"SX3048962A", 0.208, 1,    117.216,  -39.0,   0.97607, 2,    117.223,  141.0,   0.97613, 0, 0, 0, 0
"SX3160861C", 0.208, 1,    123.367,   82.1,    1.0273, 2,    123.375,  -97.9,    1.0274, 0, 0, 0, 0
"SX3104850C", 0.208, 1,    122.958,   82.1,    1.0239, 2,    122.965,  -97.9,     1.024, 0, 0, 0, 0
"SX3251799A", 0.208, 1,    115.884,  -39.5,   0.96499, 2,    115.891,  140.5,   0.96504, 0, 0, 0, 0
"SX2936211C", 0.208, 1,    123.182,   81.8,    1.0258, 2,    123.189,  -98.2,    1.0258, 0, 0, 0, 0
"SX2842329C", 0.208, 1,     123.18,   81.8,    1.0257, 2,    123.187,  -98.2,    1.0258, 0, 0, 0, 0
"SX3104796C", 0.208, 1,    122.926,   81.8,    1.0236, 2,    122.934,  -98.2,    1.0237, 0, 0, 0, 0
"SX3236004C", 0.208, 1,    123.182,   81.8,    1.0258, 2,    123.189,  -98.2,    1.0258, 0, 0, 0, 0
"SX3160896C", 0.208, 1,    123.177,   81.8,    1.0257, 2,    123.184,  -98.2,    1.0258, 0, 0, 0, 0
"SX3123452C", 0.208, 1,    122.931,   81.7,    1.0237, 2,    122.939,  -98.3,    1.0237, 0, 0, 0, 0
"SX3254869B", 0.208, 1,    117.587, -161.0,   0.97917, 2,    117.594,   19.0,   0.97923, 0, 0, 0, 0
"SX3030126C", 0.208, 1,    122.912,   81.7,    1.0235, 2,    122.919,  -98.3,    1.0236, 0, 0, 0, 0
"SX2767341C", 0.208, 1,     122.61,   81.7,     1.021, 2,    122.617,  -98.3,    1.0211, 0, 0, 0, 0
"SX3254870C", 0.208, 1,    122.907,   81.7,    1.0235, 2,    122.914,  -98.3,    1.0235, 0, 0, 0, 0
"SX3048887B", 0.208, 1,    116.902, -161.1,   0.97346, 2,    116.909,   18.9,   0.97352, 0, 0, 0, 0
"SX2955005B", 0.208, 1,     117.46, -161.2,   0.97811, 2,    117.467,   18.8,   0.97817, 0, 0, 0, 0
"SX3216988B", 0.208, 1,    117.201, -161.1,   0.97595, 2,    117.208,   18.9,   0.97601, 0, 0, 0, 0
"SX3179607B", 0.208, 1,    117.202, -161.1,   0.97596, 2,    117.209,   18.9,   0.97602, 0, 0, 0, 0
"SX2898457A", 0.208, 1,    114.475,  -40.5,   0.95325, 2,    114.482,  139.5,   0.95331, 0, 0, 0, 0
"SX2767340A", 0.208, 1,    112.917,  -40.4,   0.94028, 2,    112.924,  139.6,   0.94034, 0, 0, 0, 0
"SX2767340B", 0.208, 1,    115.741, -161.3,   0.96379, 2,    115.748,   18.7,   0.96385, 0, 0, 0, 0
"SX2767340C", 0.208, 1,    121.641,   81.6,    1.0129, 2,    121.649,  -98.4,     1.013, 0, 0, 0, 0
"SX3067478A", 0.208, 1,    113.508,  -40.6,    0.9452, 2,    113.515,  139.4,   0.94526, 0, 0, 0, 0
"SX2730149C", 0.208, 1,    123.186,   81.5,    1.0258, 2,    123.194,  -98.5,    1.0259, 0, 0, 0, 0
"SX2989566B", 0.208, 1,    116.843, -161.7,   0.97297, 2,     116.85,   18.3,   0.97303, 0, 0, 0, 0
"SX2973791A", 0.208, 1,    112.553,  -40.9,   0.93724, 2,    112.559,  139.1,    0.9373, 0, 0, 0, 0
"SX3029055B", 0.208, 1,    117.014, -161.0,   0.97439, 2,    117.021,   19.0,   0.97445, 0, 0, 0, 0
"SX3067506C", 0.208, 1,    123.816,   83.3,     1.031, 2,    123.824,  -96.7,    1.0311, 0, 0, 0, 0
"SX2898515C", 0.208, 1,    123.415,   83.3,    1.0277, 2,    123.422,  -96.7,    1.0278, 0, 0, 0, 0
"SX3198347C", 0.208, 1,     123.66,   83.3,    1.0297, 2,    123.667,  -96.7,    1.0298, 0, 0, 0, 0
"SX3048946C", 0.208, 1,    123.661,   83.3,    1.0297, 2,    123.668,  -96.7,    1.0298, 0, 0, 0, 0
"SX3048966C", 0.208, 1,    123.684,   83.3,    1.0299, 2,    123.691,  -96.7,      1.03, 0, 0, 0, 0
"SX2992656A", 0.208, 1,    119.516,  -37.7,   0.99523, 2,    119.523,  142.3,   0.99528, 0, 0, 0, 0
"SX2973833B", 0.208, 1,    120.831, -157.9,    1.0062, 2,    120.838,   22.1,    1.0062, 0, 0, 0, 0
"SX2786266A", 0.208, 1,    119.864,  -37.8,   0.99813, 2,    119.871,  142.2,   0.99819, 0, 0, 0, 0
"SX2917333A", 0.208, 1,    119.559,  -37.9,   0.99559, 2,    119.566,  142.1,   0.99565, 0, 0, 0, 0
"SX2842383A", 0.208, 1,    119.576,  -38.0,   0.99573, 2,    119.583,  142.0,   0.99579, 0, 0, 0, 0
"SX2842384C", 0.208, 1,    123.638,   82.8,    1.0296, 2,    123.645,  -97.2,    1.0296, 0, 0, 0, 0
"SX3160871C", 0.208, 1,    123.218,   82.7,    1.0261, 2,    123.225,  -97.3,    1.0261, 0, 0, 0, 0
"SX3030203C", 0.208, 1,    123.211,   82.7,     1.026, 2,    123.218,  -97.3,    1.0261, 0, 0, 0, 0
"SX3179673C", 0.208, 1,    123.461,   82.7,    1.0281, 2,    123.468,  -97.3,    1.0281, 0, 0, 0, 0
"SX3048965B", 0.208, 1,    119.132, -158.9,   0.99203, 2,    119.139,   21.1,   0.99209, 0, 0, 0, 0
"SX2692660A", 0.208, 1,    117.737,  -38.6,   0.98041, 2,    117.744,  141.4,   0.98047, 0, 0, 0, 0
"SX2805034A", 0.208, 1,    119.309,  -38.3,   0.99351, 2,    119.316,  141.7,   0.99356, 0, 0, 0, 0
"SX2898522A", 0.208, 1,    119.785,  -37.7,   0.99747, 2,    119.792,  142.3,   0.99753, 0, 0, 0, 0
"SX2692661A", 0.208, 1,    119.789,  -37.7,   0.99751, 2,    119.796,  142.3,   0.99757, 0, 0, 0, 0
"SX3067448C", 0.208, 1,    122.529,   84.6,    1.0203, 2,    122.536,  -95.4,    1.0204, 0, 0, 0, 0
"SX2935552C", 0.208, 1,    121.876,   81.3,    1.0149, 2,    121.883,  -98.7,    1.0149, 0, 0, 0, 0
"SX2822864C", 0.208, 1,    121.326,   81.2,    1.0103, 2,    121.333,  -98.8,    1.0104, 0, 0, 0, 0
"SX2822865C", 0.208, 1,    121.458,   81.2,    1.0114, 2,    121.465,  -98.8,    1.0115, 0, 0, 0, 0
"SX2916605C", 0.208, 1,    121.337,   81.2,    1.0104, 2,    121.344,  -98.8,    1.0105, 0, 0, 0, 0
"SX3085394C", 0.208, 1,    121.335,   81.2,    1.0104, 2,    121.342,  -98.8,    1.0104, 0, 0, 0, 0
"SX2804250C", 0.208, 1,    120.979,   81.2,    1.0074, 2,    120.986,  -98.8,    1.0075, 0, 0, 0, 0
"SX3048205C", 0.208, 1,    120.741,   81.2,    1.0054, 2,    120.748,  -98.8,    1.0055, 0, 0, 0, 0
"SX3048228C", 0.208, 1,     120.52,   81.1,    1.0036, 2,    120.527,  -98.9,    1.0036, 0, 0, 0, 0
"SX2935550C", 0.208, 1,    120.384,   81.1,    1.0025, 2,    120.391,  -98.9,    1.0025, 0, 0, 0, 0
"SX2710509C", 0.208, 1,    120.636,   81.1,    1.0046, 2,    120.643,  -98.9,    1.0046, 0, 0, 0, 0
"SX2822862C", 0.208, 1,    120.633,   81.1,    1.0045, 2,     120.64,  -98.9,    1.0046, 0, 0, 0, 0
"SX3066806C", 0.208, 1,    120.632,   81.1,    1.0045, 2,    120.639,  -98.9,    1.0046, 0, 0, 0, 0
"SX2916606C", 0.208, 1,    121.327,   81.2,    1.0103, 2,    121.334,  -98.8,    1.0104, 0, 0, 0, 0
"SX3235243C", 0.208, 1,    120.702,   78.6,    1.0051, 2,    120.709, -101.4,    1.0052, 0, 0, 0, 0
"SX2786273B", 0.208, 1,    122.581, -160.7,    1.0208, 2,    122.589,   19.3,    1.0208, 0, 0, 0, 0
"SX2805036B", 0.208, 1,    122.934, -160.7,    1.0237, 2,    122.941,   19.3,    1.0238, 0, 0, 0, 0
"SX3178997C", 0.208, 1,    122.355,   79.7,    1.0189, 2,    122.362, -100.3,    1.0189, 0, 0, 0, 0
"SX3122849B", 0.208, 1,     117.66, -162.1,   0.97977, 2,    117.667,   17.9,   0.97983, 0, 0, 0, 0
"SX2766750C", 0.208, 1,    121.759,   79.7,    1.0139, 2,    121.766, -100.3,     1.014, 0, 0, 0, 0
"SX2763153A", 0.208, 1,    118.809,  -41.0,   0.98934, 2,    118.816,  139.0,    0.9894, 0, 0, 0, 0
"SX3104157C", 0.208, 1,     122.07,   79.7,    1.0165, 2,    122.077, -100.3,    1.0166, 0, 0, 0, 0
"SX_293471A", 0.208, 1,    119.082,  -41.0,   0.99162, 2,    119.089,  139.0,   0.99168, 0, 0, 0, 0
"SX_293471B", 0.208, 1,    118.073, -162.0,   0.98321, 2,     118.08,   18.0,   0.98327, 0, 0, 0, 0
"SX_293471C", 0.208, 1,    122.069,   79.7,    1.0165, 2,    122.076, -100.4,    1.0165, 0, 0, 0, 0
"SX2748158A", 0.208, 1,    119.593,  -41.0,   0.99587, 2,      119.6,  139.0,   0.99593, 0, 0, 0, 0
"SX3104133A", 0.208, 1,    119.329,  -41.0,   0.99367, 2,    119.336,  139.0,   0.99373, 0, 0, 0, 0
"SX2673346C", 0.208, 1,    122.129,   79.7,     1.017, 2,    122.136, -100.4,     1.017, 0, 0, 0, 0
"SX3254238B", 0.208, 1,    118.203, -162.0,    0.9843, 2,     118.21,   18.0,   0.98436, 0, 0, 0, 0
"SX3048230C", 0.208, 1,    122.007,   79.6,     1.016, 2,    122.014, -100.4,     1.016, 0, 0, 0, 0
"SX2841637C", 0.208, 1,    121.974,   79.6,    1.0157, 2,    121.981, -100.4,    1.0158, 0, 0, 0, 0
"SX2897780B", 0.208, 1,    118.792, -161.9,    0.9892, 2,    118.799,   18.1,   0.98926, 0, 0, 0, 0
"SX3235255B", 0.208, 1,    119.232, -162.0,   0.99287, 2,    119.239,   18.0,   0.99292, 0, 0, 0, 0
"SX3216370A", 0.208, 1,    119.823,  -41.0,   0.99779, 2,     119.83,  139.0,   0.99785, 0, 0, 0, 0
"SX3216370B", 0.208, 1,    119.027, -162.0,   0.99116, 2,    119.034,   18.0,   0.99121, 0, 0, 0, 0
"SX3216370C", 0.208, 1,    122.574,   79.6,    1.0207, 2,    122.581, -100.4,    1.0208, 0, 0, 0, 0
"SX2785527A", 0.208, 1,    119.725,  -41.0,   0.99697, 2,    119.732,  139.0,   0.99702, 0, 0, 0, 0
"SX2766729A", 0.208, 1,    119.495,  -41.0,   0.99506, 2,    119.502,  139.0,   0.99512, 0, 0, 0, 0
"SX3197641A", 0.208, 1,    120.353,  -44.7,    1.0022, 2,     120.36,  135.3,    1.0023, 0, 0, 0, 0
"SX2973161A", 0.208, 1,    119.841,  -44.7,   0.99794, 2,    119.848,  135.3,     0.998, 0, 0, 0, 0
"SX2673306C", 0.208, 1,    119.548,   81.0,   0.99549, 2,    119.555,  -99.0,   0.99555, 0, 0, 0, 0
"SX2785515C", 0.208, 1,    119.528,   81.0,   0.99533, 2,    119.536,  -99.0,   0.99539, 0, 0, 0, 0
"SX2729429A", 0.208, 1,    119.731,  -44.8,   0.99702, 2,    119.738,  135.2,   0.99708, 0, 0, 0, 0
"SX2841633A", 0.208, 1,    119.728,  -44.8,   0.99699, 2,    119.735,  135.2,   0.99705, 0, 0, 0, 0
"SX3235258A", 0.208, 1,    119.597,  -44.8,    0.9959, 2,    119.604,  135.2,   0.99596, 0, 0, 0, 0
"SX3235258B", 0.208, 1,    121.278, -166.5,    1.0099, 2,    121.285,   13.5,      1.01, 0, 0, 0, 0
"SX3235258C", 0.208, 1,    121.409,   79.5,     1.011, 2,    121.416, -100.5,     1.011, 0, 0, 0, 0
"SX2729414A", 0.208, 1,    118.925,  -44.9,   0.99031, 2,    118.932,  135.1,   0.99037, 0, 0, 0, 0
"SX2729414B", 0.208, 1,    121.551, -166.5,    1.0122, 2,    121.558,   13.5,    1.0122, 0, 0, 0, 0
"SX2729414C", 0.208, 1,    120.891,   79.5,    1.0067, 2,    120.898, -100.5,    1.0067, 0, 0, 0, 0
"SX2973167B", 0.208, 1,    121.765, -166.5,     1.014, 2,    121.772,   13.5,     1.014, 0, 0, 0, 0
"SX3189189B", 0.208, 1,    121.742, -166.5,    1.0138, 2,    121.749,   13.5,    1.0138, 0, 0, 0, 0
"SX3189188C", 0.208, 1,    119.982,   79.5,   0.99911, 2,    119.989, -100.5,   0.99917, 0, 0, 0, 0
"SX2935560C", 0.208, 1,    120.838,   79.5,    1.0062, 2,    120.845, -100.5,    1.0063, 0, 0, 0, 0
"SX2916610B", 0.208, 1,    121.484, -166.5,    1.0116, 2,    121.491,   13.5,    1.0117, 0, 0, 0, 0
"SX3216368C", 0.208, 1,    120.836,   79.5,    1.0062, 2,    120.843, -100.5,    1.0063, 0, 0, 0, 0
"SX3207907A", 0.208, 1,    117.986,  -44.9,   0.98249, 2,    117.993,  135.1,   0.98255, 0, 0, 0, 0
"SX3207907B", 0.208, 1,    120.251, -166.4,    1.0013, 2,    120.258,   13.6,    1.0014, 0, 0, 0, 0
"SX3207907C", 0.208, 1,     119.97,   79.5,   0.99901, 2,    119.977, -100.5,   0.99907, 0, 0, 0, 0
"SX2973166C", 0.208, 1,    120.535,   79.5,    1.0037, 2,    120.542, -100.5,    1.0038, 0, 0, 0, 0
"SX2710532C", 0.208, 1,    120.922,   79.5,    1.0069, 2,     120.93, -100.5,     1.007, 0, 0, 0, 0
"SX2860504A", 0.208, 1,    118.679,  -44.9,   0.98826, 2,    118.686,  135.1,   0.98832, 0, 0, 0, 0
"SX3085403A", 0.208, 1,    118.437,  -44.9,   0.98624, 2,    118.444,  135.1,    0.9863, 0, 0, 0, 0
"SX2954355A", 0.208, 1,    118.711,  -44.9,   0.98853, 2,    118.718,  135.1,   0.98859, 0, 0, 0, 0
"SX3122827A", 0.208, 1,    118.524,  -44.9,   0.98697, 2,    118.531,  135.1,   0.98703, 0, 0, 0, 0
"SX3195751A", 0.208, 1,    119.695,  -45.1,   0.99672, 2,    119.702,  134.9,   0.99678, 0, 0, 0, 0
"SX2766724C", 0.208, 1,    121.842,   79.4,    1.0146, 2,    121.849, -100.6,    1.0147, 0, 0, 0, 0
"SX3197647A", 0.208, 1,    120.067,  -44.8,   0.99982, 2,    120.074,  135.2,   0.99988, 0, 0, 0, 0
"SX2821010A", 0.208, 1,    119.424,  -45.1,   0.99446, 2,    119.431,  134.9,   0.99452, 0, 0, 0, 0
"SX2895461A", 0.208, 1,    119.726,  -45.1,   0.99698, 2,    119.733,  134.9,   0.99704, 0, 0, 0, 0
"SX2952014A", 0.208, 1,    119.982,  -45.1,   0.99911, 2,    119.989,  134.9,   0.99917, 0, 0, 0, 0
"SX3010585A", 0.208, 1,    119.476,  -45.1,    0.9949, 2,    119.483,  134.9,   0.99495, 0, 0, 0, 0
"SX3120502A", 0.208, 1,    119.974,  -45.1,   0.99904, 2,    119.981,  134.9,    0.9991, 0, 0, 0, 0
"SX3101789A", 0.208, 1,    118.569,  -45.1,   0.98735, 2,    118.576,  134.8,    0.9874, 0, 0, 0, 0
"SX3178982A", 0.208, 1,    118.511,  -45.2,   0.98686, 2,    118.518,  134.8,   0.98692, 0, 0, 0, 0
"SX2841623A", 0.208, 1,    118.727,  -45.2,   0.98866, 2,    118.734,  134.8,   0.98872, 0, 0, 0, 0
"SX3010563A", 0.208, 1,    118.728,  -45.2,   0.98867, 2,    118.735,  134.8,   0.98873, 0, 0, 0, 0
"SX2766727B", 0.208, 1,     116.81, -162.2,   0.97269, 2,    116.816,   17.8,   0.97275, 0, 0, 0, 0
"SX3029507B", 0.208, 1,    116.555, -162.2,   0.97057, 2,    116.562,   17.8,   0.97063, 0, 0, 0, 0
"SX3197643B", 0.208, 1,    116.561, -162.2,   0.97062, 2,    116.568,   17.8,   0.97068, 0, 0, 0, 0
"SX3122823B", 0.208, 1,    116.589, -162.2,   0.97086, 2,    116.596,   17.8,   0.97091, 0, 0, 0, 0
"SX2766726B", 0.208, 1,    116.984, -162.2,   0.97414, 2,     116.99,   17.8,    0.9742, 0, 0, 0, 0
"SX2785526B", 0.208, 1,    116.981, -162.2,   0.97412, 2,    116.988,   17.8,   0.97418, 0, 0, 0, 0
"SX2973162B", 0.208, 1,    117.171, -162.2,    0.9757, 2,    117.177,   17.8,   0.97576, 0, 0, 0, 0
"SX3010570A", 0.208, 1,    118.534,  -41.0,   0.98705, 2,    118.541,  139.0,   0.98711, 0, 0, 0, 0
"SX2991919A", 0.208, 1,    118.472,  -41.0,   0.98654, 2,    118.479,  139.0,   0.98659, 0, 0, 0, 0
"SX3122824A", 0.208, 1,    118.398,  -41.0,   0.98592, 2,    118.405,  139.0,   0.98598, 0, 0, 0, 0
"SX2860489A", 0.208, 1,    118.398,  -41.0,   0.98592, 2,    118.405,  139.0,   0.98598, 0, 0, 0, 0
"SX3104131A", 0.208, 1,    118.136,  -41.0,   0.98374, 2,    118.143,  139.0,    0.9838, 0, 0, 0, 0
"SX3048210A", 0.208, 1,    117.822,  -41.0,   0.98112, 2,    117.829,  139.0,   0.98118, 0, 0, 0, 0
"SX2897778A", 0.208, 1,    118.417,  -41.0,   0.98608, 2,    118.424,  139.0,   0.98614, 0, 0, 0, 0
"SX3104132A", 0.208, 1,    118.273,  -41.0,   0.98488, 2,     118.28,  139.0,   0.98494, 0, 0, 0, 0
"SX3085402A", 0.208, 1,    117.739,  -41.0,   0.98043, 2,    117.746,  139.0,   0.98049, 0, 0, 0, 0
"SX2804252A", 0.208, 1,    118.014,  -41.0,   0.98272, 2,    118.021,  139.0,   0.98278, 0, 0, 0, 0
"SX3048214A", 0.208, 1,    118.009,  -41.0,   0.98268, 2,    118.016,  139.0,   0.98274, 0, 0, 0, 0
"SX3235275B", 0.208, 1,    117.151, -162.1,   0.97554, 2,    117.158,   17.9,    0.9756, 0, 0, 0, 0
"SX2897779C", 0.208, 1,    122.089,   79.7,    1.0167, 2,    122.096, -100.3,    1.0167, 0, 0, 0, 0
"SX2804261C", 0.208, 1,    122.338,   79.7,    1.0187, 2,    122.345, -100.3,    1.0188, 0, 0, 0, 0
"SX3178980C", 0.208, 1,    122.335,   79.7,    1.0187, 2,    122.342, -100.3,    1.0188, 0, 0, 0, 0
"SX2973164A", 0.208, 1,    118.416,  -41.0,   0.98607, 2,    118.423,  139.0,   0.98612, 0, 0, 0, 0
"SX2748132A", 0.208, 1,    117.728,  -45.0,   0.98034, 2,    117.735,  135.0,    0.9804, 0, 0, 0, 0
"SX3254205C", 0.208, 1,    121.965,   79.6,    1.0156, 2,    121.972, -100.4,    1.0157, 0, 0, 0, 0
"SX3010569A", 0.208, 1,    119.007,  -41.0,   0.99099, 2,    119.014,  139.0,   0.99105, 0, 0, 0, 0
"SX2673321A", 0.208, 1,    119.275,  -41.0,   0.99322, 2,    119.282,  139.0,   0.99328, 0, 0, 0, 0
"SX2954354A", 0.208, 1,    119.277,  -41.0,   0.99324, 2,    119.284,  139.0,    0.9933, 0, 0, 0, 0
"SX2710519A", 0.208, 1,    119.612,  -41.0,   0.99603, 2,    119.619,  139.0,   0.99609, 0, 0, 0, 0
"SX3066819A", 0.208, 1,    119.267,  -41.0,   0.99316, 2,    119.274,  139.0,   0.99322, 0, 0, 0, 0
"SX3029499A", 0.208, 1,    119.607,  -41.0,   0.99599, 2,    119.614,  139.0,   0.99605, 0, 0, 0, 0
"SX2897772A", 0.208, 1,    119.495,  -41.0,   0.99505, 2,    119.502,  139.0,   0.99511, 0, 0, 0, 0
"SX3122826A", 0.208, 1,     119.93,  -41.0,   0.99868, 2,    119.937,  139.0,   0.99874, 0, 0, 0, 0
"SX2691953A", 0.208, 1,    119.964,  -41.0,   0.99896, 2,    119.971,  139.0,   0.99902, 0, 0, 0, 0
"SX2860491A", 0.208, 1,     120.17,  -41.0,    1.0007, 2,    120.177,  139.0,    1.0007, 0, 0, 0, 0
"SX2860491B", 0.208, 1,    118.705, -161.9,   0.98848, 2,    118.712,   18.1,   0.98854, 0, 0, 0, 0
"SX2991922A", 0.208, 1,    120.266,  -41.0,    1.0015, 2,    120.273,  139.0,    1.0015, 0, 0, 0, 0
"SX2991923A", 0.208, 1,    120.108,  -41.0,    1.0002, 2,    120.115,  139.0,    1.0002, 0, 0, 0, 0
"SX3085400C", 0.208, 1,    121.816,   80.1,    1.0144, 2,    121.823,  -99.9,    1.0144, 0, 0, 0, 0
"SX3141399C", 0.208, 1,    121.502,   80.1,    1.0118, 2,    121.509,  -99.9,    1.0118, 0, 0, 0, 0
"SX2954351C", 0.208, 1,    122.086,   80.1,    1.0166, 2,    122.093,  -99.9,    1.0167, 0, 0, 0, 0
"SX3235266C", 0.208, 1,    121.894,   80.1,     1.015, 2,    121.901,  -99.9,    1.0151, 0, 0, 0, 0
"SX2841626C", 0.208, 1,    122.312,   80.1,    1.0185, 2,    122.319,  -99.9,    1.0186, 0, 0, 0, 0
"SX2954350C", 0.208, 1,    122.182,   80.1,    1.0174, 2,    122.189,  -99.9,    1.0175, 0, 0, 0, 0
"SX3178977C", 0.208, 1,    122.233,   80.1,    1.0179, 2,     122.24,  -99.9,    1.0179, 0, 0, 0, 0
"SX3160105C", 0.208, 1,     122.23,   80.1,    1.0178, 2,    122.237,  -99.9,    1.0179, 0, 0, 0, 0
"SX2691945C", 0.208, 1,    122.063,   80.2,    1.0164, 2,     122.07,  -99.8,    1.0165, 0, 0, 0, 0
"SX3010567C", 0.208, 1,    122.315,   80.1,    1.0185, 2,    122.322,  -99.9,    1.0186, 0, 0, 0, 0
"SX2841625C", 0.208, 1,    122.295,   80.1,    1.0184, 2,    122.303,  -99.9,    1.0184, 0, 0, 0, 0
"SX2897776C", 0.208, 1,    121.826,   80.1,    1.0145, 2,    121.833,  -99.9,    1.0145, 0, 0, 0, 0
"SX3254215C", 0.208, 1,    122.078,   80.1,    1.0166, 2,    122.085,  -99.9,    1.0166, 0, 0, 0, 0
"SX3122819C", 0.208, 1,    121.506,   80.1,    1.0118, 2,    121.513,  -99.9,    1.0119, 0, 0, 0, 0
"SX2748133C", 0.208, 1,    122.079,   80.1,    1.0166, 2,    122.087,  -99.9,    1.0166, 0, 0, 0, 0
"SX3085399C", 0.208, 1,    122.077,   80.1,    1.0166, 2,    122.084,  -99.9,    1.0166, 0, 0, 0, 0
"SX2879074A", 0.208, 1,    118.228,  -45.0,   0.98451, 2,    118.235,  135.0,   0.98456, 0, 0, 0, 0
"SX3122820A", 0.208, 1,    117.996,  -45.0,   0.98257, 2,    118.002,  135.0,   0.98263, 0, 0, 0, 0
"SX2710517A", 0.208, 1,    118.259,  -45.0,   0.98476, 2,    118.266,  135.0,   0.98482, 0, 0, 0, 0
"SX3197639A", 0.208, 1,    118.082,  -45.0,   0.98328, 2,    118.089,  135.0,   0.98334, 0, 0, 0, 0
"SX3160106A", 0.208, 1,    118.395,  -44.9,    0.9859, 2,    118.402,  135.1,   0.98595, 0, 0, 0, 0
"SX3008248A", 0.208, 1,    117.499,  -45.4,   0.97844, 2,    117.506,  134.6,   0.97849, 0, 0, 0, 0
"SX3235247A", 0.208, 1,    118.676,  -45.2,   0.98824, 2,    118.683,  134.8,   0.98829, 0, 0, 0, 0
"SX2673312A", 0.208, 1,    118.451,  -45.2,   0.98636, 2,    118.458,  134.8,   0.98642, 0, 0, 0, 0
"SX2691944A", 0.208, 1,    118.457,  -45.2,   0.98641, 2,    118.464,  134.8,   0.98647, 0, 0, 0, 0
"SX2710516A", 0.208, 1,    118.465,  -45.2,   0.98648, 2,    118.472,  134.8,   0.98654, 0, 0, 0, 0
"SX2804256B", 0.208, 1,    120.716, -167.3,    1.0052, 2,    120.723,   12.7,    1.0053, 0, 0, 0, 0
"SX2954347B", 0.208, 1,    120.367, -167.3,    1.0023, 2,    120.374,   12.7,    1.0024, 0, 0, 0, 0
"SX3178975B", 0.208, 1,    117.907, -167.2,   0.98183, 2,    117.913,   12.8,   0.98189, 0, 0, 0, 0
"SX3160100B", 0.208, 1,    117.702, -167.2,   0.98013, 2,    117.709,   12.8,   0.98018, 0, 0, 0, 0
"SX3085390B", 0.208, 1,    117.701, -167.2,   0.98012, 2,    117.708,   12.8,   0.98017, 0, 0, 0, 0
"SX2748152B", 0.208, 1,    120.523, -167.3,    1.0036, 2,     120.53,   12.7,    1.0037, 0, 0, 0, 0
"SX2729434B", 0.208, 1,    120.446, -167.3,     1.003, 2,    120.453,   12.7,     1.003, 0, 0, 0, 0
"SX2916608C", 0.208, 1,     122.01,   79.2,     1.016, 2,    122.017, -100.8,    1.0161, 0, 0, 0, 0
"SX2673313B", 0.208, 1,    120.143, -167.3,    1.0004, 2,     120.15,   12.7,    1.0005, 0, 0, 0, 0
"SX2804257B", 0.208, 1,    120.358, -167.3,    1.0022, 2,    120.365,   12.7,    1.0023, 0, 0, 0, 0
"SX2860485B", 0.208, 1,    120.354, -167.3,    1.0022, 2,    120.361,   12.7,    1.0023, 0, 0, 0, 0
"SX2860506B", 0.208, 1,    120.344, -167.3,    1.0021, 2,    120.351,   12.7,    1.0022, 0, 0, 0, 0
"SX3122815B", 0.208, 1,    120.351, -167.3,    1.0022, 2,    120.358,   12.7,    1.0022, 0, 0, 0, 0
"SX3254213B", 0.208, 1,    120.104, -167.3,    1.0001, 2,    120.111,   12.7,    1.0002, 0, 0, 0, 0
"SX2785543B", 0.208, 1,    120.082, -167.3,   0.99994, 2,    120.089,   12.7,         1, 0, 0, 0, 0
"SX3235248C", 0.208, 1,      121.6,   79.2,    1.0126, 2,    121.607, -100.8,    1.0126, 0, 0, 0, 0
"SX2764412A", 0.208, 1,    117.601,  -45.3,   0.97928, 2,    117.608,  134.7,   0.97934, 0, 0, 0, 0
"SX3027132A", 0.208, 1,    117.559,  -45.3,   0.97893, 2,    117.566,  134.7,   0.97899, 0, 0, 0, 0
"SX3101787A", 0.208, 1,    117.329,  -45.3,   0.97702, 2,    117.336,  134.7,   0.97708, 0, 0, 0, 0
"SX3101788A", 0.208, 1,    117.333,  -45.3,   0.97705, 2,     117.34,  134.7,   0.97711, 0, 0, 0, 0
"SX2876812A", 0.208, 1,    117.529,  -45.3,   0.97868, 2,    117.536,  134.6,   0.97874, 0, 0, 0, 0
"SX2970811A", 0.208, 1,    117.282,  -45.3,   0.97663, 2,    117.289,  134.7,   0.97668, 0, 0, 0, 0
"SX2916607C", 0.208, 1,    121.308,   79.2,    1.0102, 2,    121.315, -100.8,    1.0102, 0, 0, 0, 0
"SX3010564C", 0.208, 1,    121.525,   79.2,     1.012, 2,    121.532, -100.8,     1.012, 0, 0, 0, 0
"SX2710515C", 0.208, 1,    120.877,   79.2,    1.0066, 2,    120.884, -100.8,    1.0066, 0, 0, 0, 0
"SX2766746C", 0.208, 1,    121.087,   79.2,    1.0083, 2,    121.095, -100.8,    1.0084, 0, 0, 0, 0
"SX2691941C", 0.208, 1,    121.027,   79.2,    1.0078, 2,    121.034, -100.8,    1.0079, 0, 0, 0, 0
"SX3235241C", 0.208, 1,    121.032,   79.2,    1.0079, 2,    121.039, -100.8,    1.0079, 0, 0, 0, 0
"SX3104118C", 0.208, 1,    120.723,   79.2,    1.0053, 2,    120.731, -100.8,    1.0053, 0, 0, 0, 0
"SX2748126C", 0.208, 1,    121.043,   79.2,    1.0079, 2,     121.05, -100.8,     1.008, 0, 0, 0, 0
"SX3235267C", 0.208, 1,    121.025,   79.2,    1.0078, 2,    121.032, -100.8,    1.0079, 0, 0, 0, 0
"SX2841645C", 0.208, 1,    121.009,   79.2,    1.0077, 2,    121.016, -100.8,    1.0077, 0, 0, 0, 0
"SX3066829C", 0.208, 1,    121.008,   79.2,    1.0077, 2,    121.015, -100.8,    1.0077, 0, 0, 0, 0
"SX3254203B", 0.208, 1,    117.474, -167.3,   0.97823, 2,    117.481,   12.7,   0.97828, 0, 0, 0, 0
"SX2860480B", 0.208, 1,    117.207, -167.3,   0.97601, 2,    117.214,   12.7,   0.97606, 0, 0, 0, 0
"SX3197624B", 0.208, 1,    117.731, -167.3,   0.98037, 2,    117.738,   12.7,   0.98043, 0, 0, 0, 0
"SX2822860B", 0.208, 1,    117.208, -167.3,   0.97601, 2,    117.215,   12.7,   0.97607, 0, 0, 0, 0
"SX3048199B", 0.208, 1,    117.476, -167.3,   0.97824, 2,    117.483,   12.7,    0.9783, 0, 0, 0, 0
"SX2710508B", 0.208, 1,    117.465, -167.3,   0.97815, 2,    117.472,   12.7,   0.97821, 0, 0, 0, 0
"SX3122810B", 0.208, 1,    117.313, -167.2,   0.97688, 2,     117.32,   12.7,   0.97694, 0, 0, 0, 0
"SX2897765B", 0.208, 1,    117.653, -167.3,   0.97972, 2,     117.66,   12.7,   0.97977, 0, 0, 0, 0
"SX2804248B", 0.208, 1,    117.833, -167.3,   0.98121, 2,     117.84,   12.7,   0.98127, 0, 0, 0, 0
"SX2785512B", 0.208, 1,    117.324, -167.2,   0.97698, 2,    117.331,   12.7,   0.97704, 0, 0, 0, 0
"SX2935553B", 0.208, 1,      117.7, -167.2,   0.98011, 2,    117.707,   12.8,   0.98016, 0, 0, 0, 0
"SX3048207B", 0.208, 1,    117.978, -167.2,   0.98242, 2,    117.984,   12.8,   0.98248, 0, 0, 0, 0
"SX2729427B", 0.208, 1,    118.051, -167.2,   0.98303, 2,    118.058,   12.8,   0.98308, 0, 0, 0, 0
"SX2748131B", 0.208, 1,    118.092, -167.2,   0.98337, 2,    118.099,   12.8,   0.98343, 0, 0, 0, 0
"SX2879066B", 0.208, 1,    118.009, -167.2,   0.98268, 2,    118.016,   12.8,   0.98274, 0, 0, 0, 0
"SX2973152B", 0.208, 1,    117.939, -167.2,   0.98209, 2,    117.946,   12.8,   0.98215, 0, 0, 0, 0
"SX2879068B", 0.208, 1,    118.086, -167.2,   0.98332, 2,    118.093,   12.8,   0.98338, 0, 0, 0, 0
"SX2860484B", 0.208, 1,    118.435, -167.2,   0.98623, 2,    118.442,   12.8,   0.98629, 0, 0, 0, 0
"SX3085397B", 0.208, 1,    117.717, -167.2,   0.98025, 2,    117.724,   12.8,   0.98031, 0, 0, 0, 0
"SX3066812A", 0.208, 1,    120.572,  -44.3,     1.004, 2,    120.579,  135.7,    1.0041, 0, 0, 0, 0
"SX3216344B", 0.208, 1,     117.61, -167.1,   0.97936, 2,    117.617,   12.9,   0.97942, 0, 0, 0, 0
"SX2860501B", 0.208, 1,    118.239, -167.1,    0.9846, 2,    118.246,   12.9,   0.98465, 0, 0, 0, 0
"SX3197632B", 0.208, 1,    118.431, -167.2,   0.98619, 2,    118.438,   12.8,   0.98625, 0, 0, 0, 0
"SX2710514B", 0.208, 1,    118.077, -167.2,   0.98325, 2,    118.084,   12.8,    0.9833, 0, 0, 0, 0
"SX3048203B", 0.208, 1,    117.769, -167.2,   0.98068, 2,    117.776,   12.8,   0.98074, 0, 0, 0, 0
"SX2860500B", 0.208, 1,    118.047, -167.2,     0.983, 2,    118.054,   12.8,   0.98305, 0, 0, 0, 0
"SX3197660B", 0.208, 1,     117.52, -167.2,   0.97861, 2,    117.527,   12.8,   0.97867, 0, 0, 0, 0
"SX2897800B", 0.208, 1,    117.941, -167.2,   0.98212, 2,    117.948,   12.8,   0.98217, 0, 0, 0, 0
"SX3235246B", 0.208, 1,    117.566, -167.3,   0.97899, 2,    117.573,   12.7,   0.97905, 0, 0, 0, 0
"SX2710512B", 0.208, 1,    117.271, -167.3,   0.97653, 2,    117.278,   12.7,   0.97659, 0, 0, 0, 0
"SX2897791B", 0.208, 1,    119.075, -165.6,   0.99156, 2,    119.083,   14.4,   0.99162, 0, 0, 0, 0
"SX2916618B", 0.208, 1,    119.124, -165.6,   0.99197, 2,    119.131,   14.4,   0.99203, 0, 0, 0, 0
"SX3160113B", 0.208, 1,    119.455, -165.6,   0.99472, 2,    119.462,   14.4,   0.99478, 0, 0, 0, 0
"SX2804269B", 0.208, 1,    119.445, -165.6,   0.99464, 2,    119.452,   14.4,    0.9947, 0, 0, 0, 0
"SX2989564B", 0.208, 1,    119.688, -165.6,   0.99666, 2,    119.695,   14.4,   0.99672, 0, 0, 0, 0
"SX2897789B", 0.208, 1,    119.684, -165.6,   0.99663, 2,    119.691,   14.4,   0.99668, 0, 0, 0, 0
"SX2690941B", 0.208, 1,    116.985, -167.3,   0.97416, 2,    116.992,   12.7,   0.97422, 0, 0, 0, 0
"SX3234185B", 0.208, 1,    116.981, -167.3,   0.97412, 2,    116.988,   12.7,   0.97418, 0, 0, 0, 0
"SX3065750B", 0.208, 1,    116.977, -167.3,   0.97409, 2,    116.984,   12.7,   0.97414, 0, 0, 0, 0
"SX3159037B", 0.208, 1,    116.679, -167.3,   0.97161, 2,    116.686,   12.7,   0.97166, 0, 0, 0, 0
"SX2748124B", 0.208, 1,    117.002, -167.3,   0.97429, 2,    117.009,   12.7,   0.97435, 0, 0, 0, 0
"SX2710504B", 0.208, 1,    116.725, -167.3,   0.97199, 2,    116.732,   12.7,   0.97205, 0, 0, 0, 0
"SX2954346B", 0.208, 1,    117.193, -167.3,   0.97589, 2,      117.2,   12.7,   0.97594, 0, 0, 0, 0
"SX2710505B", 0.208, 1,    117.424, -167.3,   0.97781, 2,    117.431,   12.7,   0.97787, 0, 0, 0, 0
"SX3178974B", 0.208, 1,     117.42, -167.3,   0.97778, 2,    117.427,   12.7,   0.97783, 0, 0, 0, 0
"SX2691943B", 0.208, 1,    117.411, -167.3,    0.9777, 2,    117.418,   12.7,   0.97776, 0, 0, 0, 0
"SX2916603B", 0.208, 1,    117.611, -167.3,   0.97937, 2,    117.618,   12.7,   0.97943, 0, 0, 0, 0
"SX2804254A", 0.208, 1,    120.535,  -44.3,    1.0037, 2,    120.542,  135.7,    1.0038, 0, 0, 0, 0
"SX2710513B", 0.208, 1,     117.54, -167.3,   0.97878, 2,    117.547,   12.7,   0.97884, 0, 0, 0, 0
"SX2973149B", 0.208, 1,    117.571, -167.3,   0.97904, 2,    117.578,   12.7,   0.97909, 0, 0, 0, 0
"SX3010562B", 0.208, 1,     118.05, -167.2,   0.98302, 2,    118.057,   12.8,   0.98308, 0, 0, 0, 0
"SX3254228B", 0.208, 1,    119.409, -165.6,   0.99434, 2,    119.416,   14.4,    0.9944, 0, 0, 0, 0
"SX2936213B", 0.208, 1,    122.594, -163.2,    1.0209, 2,    122.601,   16.8,    1.0209, 0, 0, 0, 0
"SX2692633C", 0.208, 1,    122.885,   81.0,    1.0233, 2,    122.892,  -99.0,    1.0233, 0, 0, 0, 0
"SX3179646B", 0.208, 1,    115.471, -162.9,   0.96155, 2,    115.478,   17.1,   0.96161, 0, 0, 0, 0
"SX3104830C", 0.208, 1,    123.266,   81.1,    1.0265, 2,    123.273,  -98.9,    1.0265, 0, 0, 0, 0
"SX3142078B", 0.208, 1,    122.848, -160.7,     1.023, 2,    122.855,   19.3,     1.023, 0, 0, 0, 0
"SX2879752B", 0.208, 1,    122.723, -160.7,    1.0219, 2,     122.73,   19.3,     1.022, 0, 0, 0, 0
"SX2952003B", 0.208, 1,    116.351, -161.7,   0.96887, 2,    116.357,   18.3,   0.96893, 0, 0, 0, 0
"SX2990826A", 0.208, 1,    113.122,  -40.7,   0.94199, 2,    113.129,  139.3,   0.94204, 0, 0, 0, 0
"SX2990826B", 0.208, 1,    116.255, -161.8,   0.96808, 2,    116.262,   18.2,   0.96813, 0, 0, 0, 0
"SX2990826C", 0.208, 1,    122.761,   81.5,    1.0223, 2,    122.768,  -98.5,    1.0223, 0, 0, 0, 0
"SX3197626C", 0.208, 1,    120.396,   81.1,    1.0026, 2,    120.403,  -98.9,    1.0026, 0, 0, 0, 0
"SX3066807C", 0.208, 1,    120.518,   81.1,    1.0036, 2,    120.525,  -98.9,    1.0036, 0, 0, 0, 0
"SX3197627C", 0.208, 1,    119.926,   81.1,   0.99865, 2,    119.933,  -98.9,   0.99871, 0, 0, 0, 0
"SX3216343C", 0.208, 1,    119.907,   81.1,   0.99848, 2,    119.914,  -98.9,   0.99854, 0, 0, 0, 0
"SX3085393C", 0.208, 1,     119.88,   81.1,   0.99826, 2,    119.887,  -98.9,   0.99832, 0, 0, 0, 0
"SX2897770C", 0.208, 1,    119.881,   81.1,   0.99827, 2,    119.888,  -98.9,   0.99833, 0, 0, 0, 0
"SX2748128C", 0.208, 1,    119.906,   81.1,   0.99848, 2,    119.913,  -98.9,   0.99854, 0, 0, 0, 0
"SX3085392C", 0.208, 1,    120.067,   81.0,   0.99982, 2,    120.074,  -99.0,   0.99988, 0, 0, 0, 0
"SX3029497C", 0.208, 1,    120.196,   81.0,    1.0009, 2,    120.203,  -99.0,     1.001, 0, 0, 0, 0
"SX2673307C", 0.208, 1,    119.937,   81.0,   0.99874, 2,    119.944,  -99.0,    0.9988, 0, 0, 0, 0
"SX2729406C", 0.208, 1,    119.893,   81.0,   0.99837, 2,      119.9,  -99.0,   0.99843, 0, 0, 0, 0
"SX2897768C", 0.208, 1,    119.625,   81.0,   0.99613, 2,    119.632,  -99.0,   0.99619, 0, 0, 0, 0
