Bus, BasekV, Node1, Magnitude1, Angle1, pu1, Node2, Magnitude2, Angle2, pu2, Node3, Magnitude3, Angle3, pu3
"SX2822863C", 0.208, 1,    120.008,   81.0,   0.99932, 2,    120.015,  -99.0,   0.99938, 0, 0, 0, 0
"SX2841619C", 0.208, 1,    119.208,   81.0,   0.99266, 2,    119.215,  -99.0,   0.99272, 0, 0, 0, 0
"SX2804282C", 0.208, 1,    119.829,   81.0,   0.99784, 2,    119.836,  -99.0,    0.9979, 0, 0, 0, 0
"SX3104154C", 0.208, 1,    119.233,   81.0,   0.99287, 2,     119.24,  -99.0,   0.99293, 0, 0, 0, 0
"SX2897806C", 0.208, 1,    119.812,   81.0,   0.99769, 2,    119.819,  -99.0,   0.99775, 0, 0, 0, 0
"SX3216342B", 0.208, 1,    119.945, -166.9,   0.99881, 2,    119.952,   13.1,   0.99886, 0, 0, 0, 0
"SX2879063B", 0.208, 1,    119.943, -166.9,   0.99879, 2,    119.951,   13.1,   0.99885, 0, 0, 0, 0
"SX3048227A", 0.208, 1,     120.61,  -44.6,    1.0043, 2,    120.617,  135.4,    1.0044, 0, 0, 0, 0
"SX3216367B", 0.208, 1,    120.054, -166.9,   0.99971, 2,    120.061,   13.1,   0.99977, 0, 0, 0, 0
"SX3010561A", 0.208, 1,    120.832,  -44.6,    1.0062, 2,    120.839,  135.4,    1.0062, 0, 0, 0, 0
"SX2991939B", 0.208, 1,    120.141, -166.8,    1.0004, 2,    120.148,   13.2,    1.0005, 0, 0, 0, 0
"SX2673308B", 0.208, 1,    119.939, -166.8,   0.99875, 2,    119.946,   13.2,   0.99881, 0, 0, 0, 0
"SX3066808C", 0.208, 1,    121.687,   79.0,    1.0133, 2,    121.694, -101.0,    1.0134, 0, 0, 0, 0
"SX3141396C", 0.208, 1,     121.69,   79.0,    1.0133, 2,    121.697, -101.0,    1.0134, 0, 0, 0, 0
"SX3066810C", 0.208, 1,    121.187,   78.9,    1.0091, 2,    121.194, -101.1,    1.0092, 0, 0, 0, 0
"SX2897769C", 0.208, 1,    121.169,   78.9,     1.009, 2,    121.176, -101.1,    1.0091, 0, 0, 0, 0
"SX2766749B", 0.208, 1,    119.566, -167.0,   0.99565, 2,    119.573,   13.0,    0.9957, 0, 0, 0, 0
"SX2973178B", 0.208, 1,     119.74, -167.0,    0.9971, 2,    119.747,   13.0,   0.99715, 0, 0, 0, 0
"SX3029518B", 0.208, 1,    119.492, -167.0,   0.99503, 2,    119.499,   13.0,   0.99509, 0, 0, 0, 0
"SX2935549B", 0.208, 1,    119.053, -167.0,   0.99138, 2,     119.06,   13.0,   0.99144, 0, 0, 0, 0
"SX3122811A", 0.208, 1,    120.419,  -44.6,    1.0027, 2,    120.426,  135.4,    1.0028, 0, 0, 0, 0
"SX3254207A", 0.208, 1,    120.524,  -44.6,    1.0036, 2,    120.531,  135.4,    1.0037, 0, 0, 0, 0
"SX2822877B", 0.208, 1,    119.047, -167.2,   0.99133, 2,    119.054,   12.8,   0.99138, 0, 0, 0, 0
"SX2841618A", 0.208, 1,    120.274,  -44.6,    1.0015, 2,    120.281,  135.4,    1.0016, 0, 0, 0, 0
"SX3066805A", 0.208, 1,     120.25,  -44.6,    1.0013, 2,    120.257,  135.4,    1.0014, 0, 0, 0, 0
"SX2785514A", 0.208, 1,    120.237,  -44.6,    1.0012, 2,    120.244,  135.4,    1.0013, 0, 0, 0, 0
"SX3235244A", 0.208, 1,    120.228,  -44.6,    1.0012, 2,    120.235,  135.4,    1.0012, 0, 0, 0, 0
"SX2785513A", 0.208, 1,    120.218,  -44.6,    1.0011, 2,    120.226,  135.4,    1.0011, 0, 0, 0, 0
"SX3160101A", 0.208, 1,    120.217,  -44.6,    1.0011, 2,    120.225,  135.4,    1.0011, 0, 0, 0, 0
"SX3010559A", 0.208, 1,    120.444,  -44.6,     1.003, 2,    120.451,  135.4,     1.003, 0, 0, 0, 0
"SX3159448A", 0.208, 1,    120.394,  -44.6,    1.0025, 2,    120.401,  135.4,    1.0026, 0, 0, 0, 0
"SX2973156B", 0.208, 1,    118.802, -167.2,   0.98929, 2,    118.809,   12.8,   0.98934, 0, 0, 0, 0
"SX3029501B", 0.208, 1,    118.612, -167.2,    0.9877, 2,    118.619,   12.8,   0.98776, 0, 0, 0, 0
"SX2691949B", 0.208, 1,    118.325, -167.2,   0.98531, 2,    118.332,   12.8,   0.98537, 0, 0, 0, 0
"SX3104127B", 0.208, 1,    118.325, -167.2,   0.98532, 2,    118.332,   12.8,   0.98537, 0, 0, 0, 0
"SX2897774B", 0.208, 1,    118.548, -167.2,   0.98717, 2,    118.555,   12.8,   0.98722, 0, 0, 0, 0
"SX2879061B", 0.208, 1,    118.572, -167.2,   0.98737, 2,    118.579,   12.8,   0.98743, 0, 0, 0, 0
"SX3066813B", 0.208, 1,    118.376, -167.2,   0.98573, 2,    118.383,   12.8,   0.98579, 0, 0, 0, 0
"SX2991910B", 0.208, 1,    118.278, -167.3,   0.98492, 2,    118.285,   12.7,   0.98498, 0, 0, 0, 0
"SX2879072B", 0.208, 1,    118.227, -167.3,    0.9845, 2,    118.234,   12.7,   0.98456, 0, 0, 0, 0
"SX3197635B", 0.208, 1,    117.983, -167.3,   0.98247, 2,     117.99,   12.7,   0.98252, 0, 0, 0, 0
"SX2804258B", 0.208, 1,    117.731, -167.3,   0.98037, 2,    117.738,   12.7,   0.98042, 0, 0, 0, 0
"SX3235250B", 0.208, 1,    118.069, -167.3,   0.98318, 2,    118.075,   12.7,   0.98323, 0, 0, 0, 0
"SX2954349B", 0.208, 1,    117.472, -167.3,   0.97821, 2,    117.479,   12.7,   0.97826, 0, 0, 0, 0
"SX2766722B", 0.208, 1,     117.38, -167.3,   0.97745, 2,    117.387,   12.7,    0.9775, 0, 0, 0, 0
"SX2879071B", 0.208, 1,    117.347, -167.3,   0.97716, 2,    117.354,   12.7,   0.97722, 0, 0, 0, 0
"SX3029504B", 0.208, 1,    117.298, -167.3,   0.97676, 2,    117.305,   12.7,   0.97682, 0, 0, 0, 0
"SX2691948B", 0.208, 1,    117.487, -167.4,   0.97833, 2,    117.494,   12.6,   0.97839, 0, 0, 0, 0
"SX2710546B", 0.208, 1,    117.168, -167.4,   0.97568, 2,    117.175,   12.6,   0.97574, 0, 0, 0, 0
"SX2785547B", 0.208, 1,      117.2, -167.4,   0.97595, 2,    117.207,   12.6,     0.976, 0, 0, 0, 0
"SX3254214B", 0.208, 1,    117.136, -167.4,   0.97542, 2,    117.143,   12.6,   0.97547, 0, 0, 0, 0
"SX3160104B", 0.208, 1,    117.079, -167.4,   0.97494, 2,    117.086,   12.6,     0.975, 0, 0, 0, 0
"SX3216349B", 0.208, 1,    117.302, -167.4,    0.9768, 2,    117.309,   12.6,   0.97685, 0, 0, 0, 0
"SX2879077B", 0.208, 1,    117.282, -167.4,   0.97663, 2,    117.289,   12.6,   0.97669, 0, 0, 0, 0
"SX2991916B", 0.208, 1,    117.003, -167.4,    0.9743, 2,     117.01,   12.6,   0.97436, 0, 0, 0, 0
"SX3235245C", 0.208, 1,    121.792,   79.1,    1.0142, 2,    121.799, -100.9,    1.0142, 0, 0, 0, 0
"SX2766716C", 0.208, 1,    121.793,   79.1,    1.0142, 2,      121.8, -100.9,    1.0143, 0, 0, 0, 0
"SX3254209C", 0.208, 1,    121.218,   79.1,    1.0094, 2,    121.226, -100.9,    1.0095, 0, 0, 0, 0
"SX3254204A", 0.208, 1,     120.99,  -44.7,    1.0075, 2,    120.997,  135.3,    1.0076, 0, 0, 0, 0
"SX2841627A", 0.208, 1,    117.745,  -45.0,   0.98048, 2,    117.752,  135.0,   0.98054, 0, 0, 0, 0
"SX3216348A", 0.208, 1,    117.773,  -45.0,   0.98071, 2,     117.78,  135.0,   0.98077, 0, 0, 0, 0
"SX2691947A", 0.208, 1,     117.89,  -45.0,   0.98169, 2,    117.897,  135.0,   0.98175, 0, 0, 0, 0
"SX2841648A", 0.208, 1,    117.797,  -45.0,   0.98092, 2,    117.804,  135.0,   0.98097, 0, 0, 0, 0
"SX2973157A", 0.208, 1,    117.648,  -45.0,   0.97968, 2,    117.655,  135.0,   0.97973, 0, 0, 0, 0
"SX3178978A", 0.208, 1,    118.153,  -45.0,   0.98388, 2,     118.16,  135.0,   0.98394, 0, 0, 0, 0
"SX2879075A", 0.208, 1,    118.088,  -45.0,   0.98334, 2,    118.095,  135.0,   0.98339, 0, 0, 0, 0
"SX3082992A", 0.208, 1,    117.789,  -45.0,   0.98085, 2,    117.796,  135.0,   0.98091, 0, 0, 0, 0
"SX2728247A", 0.208, 1,    113.485,  -40.7,   0.94501, 2,    113.492,  139.3,   0.94507, 0, 0, 0, 0
"SX2728247B", 0.208, 1,     116.26, -161.8,   0.96812, 2,    116.267,   18.2,   0.96817, 0, 0, 0, 0
"SX2728247C", 0.208, 1,    123.145,   81.5,    1.0255, 2,    123.153,  -98.5,    1.0255, 0, 0, 0, 0
"SX3197633A", 0.208, 1,    120.559,  -44.3,    1.0039, 2,    120.566,  135.7,     1.004, 0, 0, 0, 0
"SX2879069A", 0.208, 1,    120.899,  -44.4,    1.0067, 2,    120.906,  135.6,    1.0068, 0, 0, 0, 0
"SX3178971A", 0.208, 1,     120.75,  -44.4,    1.0055, 2,    120.757,  135.6,    1.0056, 0, 0, 0, 0
"SX2973154A", 0.208, 1,    120.792,  -44.4,    1.0059, 2,    120.799,  135.6,    1.0059, 0, 0, 0, 0
"SX2973155A", 0.208, 1,    120.955,  -44.4,    1.0072, 2,    120.962,  135.6,    1.0073, 0, 0, 0, 0
"SX3122814C", 0.208, 1,    123.698,   79.4,    1.0301, 2,    123.705, -100.6,    1.0301, 0, 0, 0, 0
"SX2991908A", 0.208, 1,    121.103,  -44.4,    1.0084, 2,     121.11,  135.6,    1.0085, 0, 0, 0, 0
"SX2860481C", 0.208, 1,    123.779,   79.4,    1.0307, 2,    123.786, -100.6,    1.0308, 0, 0, 0, 0
"SX2841621C", 0.208, 1,    123.371,   79.4,    1.0273, 2,    123.378, -100.6,    1.0274, 0, 0, 0, 0
"SX2804255B", 0.208, 1,     120.01, -166.9,   0.99935, 2,    120.017,   13.1,   0.99941, 0, 0, 0, 0
"SX2954345C", 0.208, 1,    123.514,   79.4,    1.0285, 2,    123.521, -100.6,    1.0286, 0, 0, 0, 0
"SX2935555A", 0.208, 1,    121.432,  -44.5,    1.0112, 2,    121.439,  135.5,    1.0112, 0, 0, 0, 0
"SX2897773A", 0.208, 1,    121.539,  -44.5,    1.0121, 2,    121.546,  135.5,    1.0121, 0, 0, 0, 0
"SX2748127A", 0.208, 1,    121.422,  -44.5,    1.0111, 2,    121.429,  135.5,    1.0112, 0, 0, 0, 0
"SX3197631A", 0.208, 1,    121.423,  -44.5,    1.0111, 2,     121.43,  135.5,    1.0112, 0, 0, 0, 0
"SX2935554A", 0.208, 1,    121.574,  -44.5,    1.0124, 2,    121.581,  135.5,    1.0124, 0, 0, 0, 0
"SX2822866B", 0.208, 1,    120.925, -166.8,     1.007, 2,    120.933,   13.2,     1.007, 0, 0, 0, 0
"SX3178972C", 0.208, 1,     122.52,   79.4,    1.0202, 2,    122.528, -100.6,    1.0203, 0, 0, 0, 0
"SX3104123C", 0.208, 1,    123.376,   79.4,    1.0274, 2,    123.383, -100.6,    1.0274, 0, 0, 0, 0
"SX2973153A", 0.208, 1,    121.702,  -44.6,    1.0134, 2,    121.709,  135.4,    1.0135, 0, 0, 0, 0
"SX3216123A", 0.208, 1,     121.83,  -44.6,    1.0145, 2,    121.837,  135.4,    1.0146, 0, 0, 0, 0
"SX2972930A", 0.208, 1,    121.718,  -44.6,    1.0136, 2,    121.725,  135.4,    1.0136, 0, 0, 0, 0
"SX3029506B", 0.208, 1,    122.564, -166.7,    1.0206, 2,    122.571,   13.3,    1.0207, 0, 0, 0, 0
"SX2785521C", 0.208, 1,    122.638,   79.4,    1.0212, 2,    122.646, -100.6,    1.0213, 0, 0, 0, 0
"SX3197661C", 0.208, 1,    123.141,   79.4,    1.0254, 2,    123.148, -100.6,    1.0255, 0, 0, 0, 0
"SX3216345B", 0.208, 1,    121.608, -166.8,    1.0127, 2,    121.616,   13.2,    1.0127, 0, 0, 0, 0
"SX2879070B", 0.208, 1,    122.198, -166.8,    1.0176, 2,    122.206,   13.2,    1.0176, 0, 0, 0, 0
"SX2973160B", 0.208, 1,    122.438, -166.7,    1.0196, 2,    122.446,   13.3,    1.0196, 0, 0, 0, 0
"SX3066815C", 0.208, 1,    123.194,   79.4,    1.0259, 2,    123.201, -100.6,    1.0259, 0, 0, 0, 0
"SX2897777C", 0.208, 1,    122.905,   79.4,    1.0235, 2,    122.912, -100.6,    1.0235, 0, 0, 0, 0
"SX2991914C", 0.208, 1,    122.354,   79.4,    1.0189, 2,    122.361, -100.6,    1.0189, 0, 0, 0, 0
"SX2822869A", 0.208, 1,    120.777,  -44.7,    1.0057, 2,    120.785,  135.3,    1.0058, 0, 0, 0, 0
"SX2729410C", 0.208, 1,    121.866,   79.4,    1.0148, 2,    121.873, -100.6,    1.0149, 0, 0, 0, 0
"SX3197640C", 0.208, 1,      122.8,   79.4,    1.0226, 2,    122.807, -100.6,    1.0226, 0, 0, 0, 0
"SX2954353A", 0.208, 1,    122.437,  -44.6,    1.0196, 2,    122.444,  135.4,    1.0196, 0, 0, 0, 0
"SX3160109B", 0.208, 1,    121.605, -166.6,    1.0126, 2,    121.612,   13.4,    1.0127, 0, 0, 0, 0
"SX3104136B", 0.208, 1,     121.76, -166.6,    1.0139, 2,    121.767,   13.4,     1.014, 0, 0, 0, 0
"SX2822872B", 0.208, 1,    121.386, -166.6,    1.0108, 2,    121.393,   13.4,    1.0109, 0, 0, 0, 0
"SX3122821B", 0.208, 1,    120.928, -166.7,     1.007, 2,    120.935,   13.3,     1.007, 0, 0, 0, 0
"SX2860482A", 0.208, 1,    120.781,  -44.6,    1.0058, 2,    120.788,  135.4,    1.0058, 0, 0, 0, 0
"SX3010560B", 0.208, 1,    120.615, -166.7,    1.0044, 2,    120.622,   13.3,    1.0044, 0, 0, 0, 0
"SX3104119A", 0.208, 1,    120.736,  -44.6,    1.0054, 2,    120.743,  135.4,    1.0054, 0, 0, 0, 0
"SX2785517C", 0.208, 1,    121.737,   79.0,    1.0137, 2,    121.744, -101.0,    1.0138, 0, 0, 0, 0
"SX3066809C", 0.208, 1,    121.312,   79.0,    1.0102, 2,    121.319, -101.0,    1.0102, 0, 0, 0, 0
"SX2954344C", 0.208, 1,    121.278,   79.0,    1.0099, 2,    121.285, -101.0,      1.01, 0, 0, 0, 0
"SX2897767C", 0.208, 1,    121.274,   79.0,    1.0099, 2,    121.281, -101.0,    1.0099, 0, 0, 0, 0
"SX3254208C", 0.208, 1,    121.268,   79.0,    1.0098, 2,    121.275, -101.0,    1.0099, 0, 0, 0, 0
"SX2748125C", 0.208, 1,     121.25,   79.0,    1.0097, 2,    121.257, -101.0,    1.0097, 0, 0, 0, 0
"SX2673303C", 0.208, 1,    121.504,   79.0,    1.0118, 2,    121.511, -101.0,    1.0118, 0, 0, 0, 0
"SX3104117C", 0.208, 1,    120.893,   79.0,    1.0067, 2,      120.9, -101.0,    1.0068, 0, 0, 0, 0
"SX3010568A", 0.208, 1,    123.275,  -44.4,    1.0265, 2,    123.282,  135.6,    1.0266, 0, 0, 0, 0
"SX3029505C", 0.208, 1,    123.781,   79.5,    1.0307, 2,    123.789, -100.5,    1.0308, 0, 0, 0, 0
"SX2673318C", 0.208, 1,    123.778,   79.5,    1.0307, 2,    123.786, -100.5,    1.0308, 0, 0, 0, 0
"SX3178979C", 0.208, 1,    123.741,   79.6,    1.0304, 2,    123.749, -100.4,    1.0305, 0, 0, 0, 0
"SX3104129A", 0.208, 1,    123.488,  -44.3,    1.0283, 2,    123.495,  135.7,    1.0284, 0, 0, 0, 0
"SX3141401A", 0.208, 1,    124.052,  -44.2,     1.033, 2,     124.06,  135.8,    1.0331, 0, 0, 0, 0
"SX2841632B", 0.208, 1,    119.452, -166.1,    0.9947, 2,    119.459,   13.9,   0.99475, 0, 0, 0, 0
"SX2748157A", 0.208, 1,    117.247,  -44.0,   0.97633, 2,    117.253,  136.0,   0.97639, 0, 0, 0, 0
"SX2785537A", 0.208, 1,    117.764,  -44.0,   0.98064, 2,    117.771,  136.0,    0.9807, 0, 0, 0, 0
"SX2691967B", 0.208, 1,    120.618, -165.8,    1.0044, 2,    120.625,   14.2,    1.0045, 0, 0, 0, 0
"SX2916620A", 0.208, 1,    119.179,  -43.7,   0.99242, 2,    119.186,  136.3,   0.99248, 0, 0, 0, 0
"SX2916620B", 0.208, 1,     121.21, -165.6,    1.0093, 2,    121.217,   14.4,    1.0094, 0, 0, 0, 0
"SX2916620C", 0.208, 1,    124.119,   79.9,    1.0336, 2,    124.127, -100.1,    1.0336, 0, 0, 0, 0
"SX2766738C", 0.208, 1,    123.783,   80.0,    1.0308, 2,    123.791, -100.0,    1.0308, 0, 0, 0, 0
"SX3066814B", 0.208, 1,    121.433, -165.3,    1.0112, 2,     121.44,   14.7,    1.0113, 0, 0, 0, 0
"SX2820535B", 0.208, 1,    120.911, -165.4,    1.0069, 2,    120.919,   14.6,    1.0069, 0, 0, 0, 0
"SX2785534B", 0.208, 1,    120.798, -165.4,    1.0059, 2,    120.805,   14.6,     1.006, 0, 0, 0, 0
"SX2691965B", 0.208, 1,    121.286, -165.5,      1.01, 2,    121.293,   14.5,      1.01, 0, 0, 0, 0
"SX2748144A", 0.208, 1,    119.271,  -43.3,   0.99319, 2,    119.278,  136.7,   0.99325, 0, 0, 0, 0
"SX2897792A", 0.208, 1,    118.695,  -43.8,    0.9884, 2,    118.702,  136.2,   0.98845, 0, 0, 0, 0
"SX2785538A", 0.208, 1,    118.448,  -43.8,   0.98634, 2,    118.455,  136.2,    0.9864, 0, 0, 0, 0
"SX2897793A", 0.208, 1,    118.779,  -43.8,   0.98909, 2,    118.785,  136.2,   0.98915, 0, 0, 0, 0
"SX3254231A", 0.208, 1,    118.774,  -43.8,   0.98905, 2,    118.781,  136.2,   0.98911, 0, 0, 0, 0
"SX3254230A", 0.208, 1,    118.877,  -43.8,   0.98991, 2,    118.884,  136.2,   0.98997, 0, 0, 0, 0
"SX2673331B", 0.208, 1,    119.652, -165.5,   0.99636, 2,    119.659,   14.5,   0.99642, 0, 0, 0, 0
"SX2935567B", 0.208, 1,     120.49, -165.5,    1.0033, 2,    120.497,   14.5,    1.0034, 0, 0, 0, 0
"SX2804272B", 0.208, 1,    120.532, -165.5,    1.0037, 2,    120.539,   14.5,    1.0038, 0, 0, 0, 0
"SX3160115B", 0.208, 1,    119.627, -165.5,   0.99616, 2,    119.634,   14.5,   0.99622, 0, 0, 0, 0
"SX3254227B", 0.208, 1,    120.746, -165.5,    1.0055, 2,    120.753,   14.5,    1.0055, 0, 0, 0, 0
"SX2860499B", 0.208, 1,    119.642, -165.5,   0.99627, 2,    119.649,   14.5,   0.99633, 0, 0, 0, 0
"SX3254229B", 0.208, 1,    120.235, -165.5,    1.0012, 2,    120.242,   14.5,    1.0013, 0, 0, 0, 0
"SX2822873B", 0.208, 1,    120.594, -165.5,    1.0042, 2,    120.601,   14.5,    1.0043, 0, 0, 0, 0
"SX3178988B", 0.208, 1,    120.597, -165.5,    1.0042, 2,    120.604,   14.5,    1.0043, 0, 0, 0, 0
"SX2785536B", 0.208, 1,    120.469, -165.5,    1.0032, 2,    120.476,   14.5,    1.0032, 0, 0, 0, 0
"SX3066826B", 0.208, 1,    119.906, -165.5,   0.99848, 2,    119.913,   14.5,   0.99854, 0, 0, 0, 0
"SX3197653B", 0.208, 1,    119.372, -165.6,   0.99403, 2,    119.379,   14.4,   0.99409, 0, 0, 0, 0
"SX2785535B", 0.208, 1,    119.063, -165.6,   0.99145, 2,     119.07,   14.4,   0.99151, 0, 0, 0, 0
"SX2916619B", 0.208, 1,    119.636, -165.6,   0.99623, 2,    119.643,   14.4,   0.99629, 0, 0, 0, 0
"SX2916617B", 0.208, 1,    119.646, -165.6,   0.99631, 2,    119.653,   14.4,   0.99637, 0, 0, 0, 0
"SX3122835B", 0.208, 1,    120.008, -165.6,   0.99933, 2,    120.015,   14.4,   0.99938, 0, 0, 0, 0
"SX2691966B", 0.208, 1,    119.442, -165.5,   0.99461, 2,    119.449,   14.5,   0.99467, 0, 0, 0, 0
"SX3104145B", 0.208, 1,    120.096, -165.6,    1.0001, 2,    120.104,   14.4,    1.0001, 0, 0, 0, 0
"SX2973171B", 0.208, 1,    119.916, -165.5,   0.99856, 2,    119.923,   14.4,   0.99862, 0, 0, 0, 0
"SX2804270B", 0.208, 1,    120.099, -165.6,    1.0001, 2,    120.106,   14.4,    1.0001, 0, 0, 0, 0
"SX3235273B", 0.208, 1,    119.908, -165.6,    0.9985, 2,    119.916,   14.4,   0.99856, 0, 0, 0, 0
"SX2729423C", 0.208, 1,    124.213,   80.0,    1.0343, 2,     124.22, -100.0,    1.0344, 0, 0, 0, 0
"SX2729424A", 0.208, 1,    119.467,  -43.3,   0.99483, 2,    119.474,  136.7,   0.99488, 0, 0, 0, 0
"SX3160114A", 0.208, 1,     119.47,  -43.3,   0.99485, 2,    119.477,  136.7,    0.9949, 0, 0, 0, 0
"SX3104144A", 0.208, 1,    119.582,  -43.3,   0.99578, 2,    119.589,  136.7,   0.99584, 0, 0, 0, 0
"SX3197652A", 0.208, 1,    119.237,  -43.3,    0.9929, 2,    119.244,  136.7,   0.99296, 0, 0, 0, 0
"SX3141394B", 0.208, 1,    122.893, -163.2,    1.0233, 2,      122.9,   16.8,    1.0234, 0, 0, 0, 0
"SX2804277C", 0.208, 1,    123.677,   80.7,    1.0299, 2,    123.685,  -99.3,    1.0299, 0, 0, 0, 0
"SX3197625C", 0.208, 1,    123.929,   80.7,     1.032, 2,    123.936,  -99.3,     1.032, 0, 0, 0, 0
"SX2785511A", 0.208, 1,    121.298,  -42.5,    1.0101, 2,    121.305,  137.5,    1.0101, 0, 0, 0, 0
"SX2973148A", 0.208, 1,    120.605,  -42.8,    1.0043, 2,    120.612,  137.2,    1.0044, 0, 0, 0, 0
"SX3160098A", 0.208, 1,    120.715,  -42.8,    1.0052, 2,    120.722,  137.2,    1.0053, 0, 0, 0, 0
"SX2916602A", 0.208, 1,     120.61,  -42.8,    1.0043, 2,    120.617,  137.2,    1.0044, 0, 0, 0, 0
"SX3231255C", 0.208, 1,    123.749,   80.3,    1.0305, 2,    123.757,  -99.7,    1.0305, 0, 0, 0, 0
"SX3118855C", 0.208, 1,    123.429,   80.3,    1.0278, 2,    123.436,  -99.7,    1.0279, 0, 0, 0, 0
"SX3085410B", 0.208, 1,    120.511, -165.5,    1.0035, 2,    120.518,   14.5,    1.0036, 0, 0, 0, 0
"SX2992556C", 0.208, 1,    123.082,   84.7,    1.0249, 2,    123.089,  -95.3,     1.025, 0, 0, 0, 0
"SX3198356C", 0.208, 1,    121.187,   81.2,    1.0091, 2,    121.194,  -98.8,    1.0092, 0, 0, 0, 0
"SX3048968C", 0.208, 1,    120.592,   81.2,    1.0042, 2,    120.599,  -98.8,    1.0042, 0, 0, 0, 0
"SX2767414C", 0.208, 1,    122.113,   81.3,    1.0169, 2,    122.121,  -98.7,    1.0169, 0, 0, 0, 0
"SX3045895C", 0.208, 1,    121.627,   81.3,    1.0128, 2,    121.634,  -98.7,    1.0129, 0, 0, 0, 0
"SX2692664C", 0.208, 1,    121.878,   81.3,    1.0149, 2,    121.886,  -98.7,     1.015, 0, 0, 0, 0
"SX2991901B", 0.208, 1,    119.088, -167.4,   0.99167, 2,    119.095,   12.5,   0.99172, 0, 0, 0, 0
"SX2673322B", 0.208, 1,    120.312, -167.4,    1.0019, 2,    120.319,   12.6,    1.0019, 0, 0, 0, 0
"SX2766730B", 0.208, 1,    120.189, -167.4,    1.0008, 2,    120.196,   12.6,    1.0009, 0, 0, 0, 0
"SX2689691A", 0.208, 1,    118.654,  -45.1,   0.98805, 2,    118.661,  134.9,   0.98811, 0, 0, 0, 0
"SX2914323B", 0.208, 1,    120.324, -167.4,     1.002, 2,    120.331,   12.6,     1.002, 0, 0, 0, 0
"SX3048222C", 0.208, 1,    121.882,   79.3,    1.0149, 2,    121.889, -100.7,     1.015, 0, 0, 0, 0
"SX3122837C", 0.208, 1,    121.892,   79.3,     1.015, 2,      121.9, -100.7,    1.0151, 0, 0, 0, 0
"SX2991933C", 0.208, 1,    121.584,   79.3,    1.0125, 2,    121.592, -100.7,    1.0125, 0, 0, 0, 0
"SX2710525C", 0.208, 1,    122.209,   79.3,    1.0177, 2,    122.216, -100.7,    1.0177, 0, 0, 0, 0
"SX2673323C", 0.208, 1,    122.216,   79.3,    1.0177, 2,    122.223, -100.7,    1.0178, 0, 0, 0, 0
"SX2710542B", 0.208, 1,    119.894, -167.3,   0.99838, 2,    119.901,   12.6,   0.99843, 0, 0, 0, 0
"SX2766742B", 0.208, 1,    119.983, -167.4,   0.99912, 2,     119.99,   12.6,   0.99918, 0, 0, 0, 0
"SX3254234B", 0.208, 1,    119.563, -167.4,   0.99562, 2,     119.57,   12.6,   0.99568, 0, 0, 0, 0
"SX3104114B", 0.208, 1,    119.481, -167.4,   0.99494, 2,    119.488,   12.6,     0.995, 0, 0, 0, 0
"SX2822857B", 0.208, 1,    119.675, -167.4,   0.99656, 2,    119.682,   12.6,   0.99661, 0, 0, 0, 0
"SX2691939B", 0.208, 1,    119.421, -167.4,   0.99444, 2,    119.428,   12.6,    0.9945, 0, 0, 0, 0
"SX2860478B", 0.208, 1,    119.665, -167.4,   0.99647, 2,    119.672,   12.6,   0.99652, 0, 0, 0, 0
"SX2822858B", 0.208, 1,    119.414, -167.4,   0.99438, 2,    119.421,   12.6,   0.99444, 0, 0, 0, 0
"SX3254206B", 0.208, 1,    119.314, -167.4,   0.99354, 2,    119.321,   12.6,    0.9936, 0, 0, 0, 0
"SX2766715B", 0.208, 1,    119.582, -167.4,   0.99578, 2,    119.589,   12.6,   0.99584, 0, 0, 0, 0
"SX2860479B", 0.208, 1,    119.601, -167.5,   0.99594, 2,    119.608,   12.5,     0.996, 0, 0, 0, 0
"SX3178969B", 0.208, 1,    119.474, -167.4,   0.99488, 2,    119.481,   12.6,   0.99494, 0, 0, 0, 0
"SX2729401B", 0.208, 1,    119.472, -167.4,   0.99487, 2,    119.479,   12.6,   0.99492, 0, 0, 0, 0
"SX2804245B", 0.208, 1,    119.168, -167.4,   0.99233, 2,    119.175,   12.6,   0.99239, 0, 0, 0, 0
"SX3216338B", 0.208, 1,    119.087, -167.4,   0.99165, 2,    119.094,   12.5,   0.99171, 0, 0, 0, 0
"SX2691938B", 0.208, 1,    119.104, -167.4,    0.9918, 2,    119.111,   12.6,   0.99186, 0, 0, 0, 0
"SX2673326B", 0.208, 1,    119.364, -167.5,   0.99396, 2,    119.371,   12.5,   0.99402, 0, 0, 0, 0
"SX3251806B", 0.208, 1,    119.395, -167.5,   0.99422, 2,    119.402,   12.5,   0.99428, 0, 0, 0, 0
"SX3160108B", 0.208, 1,    118.827, -167.4,   0.98949, 2,    118.834,   12.6,   0.98955, 0, 0, 0, 0
"SX2841624B", 0.208, 1,    119.371, -167.5,   0.99402, 2,    119.378,   12.5,   0.99408, 0, 0, 0, 0
"SX2729409B", 0.208, 1,    119.125, -167.4,   0.99197, 2,    119.132,   12.6,   0.99203, 0, 0, 0, 0
"SX3029510B", 0.208, 1,    119.381, -167.5,    0.9941, 2,    119.388,   12.5,   0.99416, 0, 0, 0, 0
"SX2991927B", 0.208, 1,    119.137, -167.4,   0.99207, 2,    119.144,   12.6,   0.99213, 0, 0, 0, 0
"SX2954338B", 0.208, 1,    119.406, -167.4,   0.99431, 2,    119.413,   12.6,   0.99437, 0, 0, 0, 0
"SX3197634B", 0.208, 1,    120.412, -167.3,    1.0027, 2,     120.42,   12.7,    1.0028, 0, 0, 0, 0
"SX2729408B", 0.208, 1,    120.703, -167.3,    1.0051, 2,     120.71,   12.7,    1.0052, 0, 0, 0, 0
"SX2991909A", 0.208, 1,    119.557,  -45.1,   0.99557, 2,    119.564,  134.9,   0.99563, 0, 0, 0, 0
"SX3085398B", 0.208, 1,    120.682, -167.3,    1.0049, 2,    120.689,   12.7,     1.005, 0, 0, 0, 0
"SX2673314C", 0.208, 1,    122.765,   79.3,    1.0223, 2,    122.772, -100.7,    1.0223, 0, 0, 0, 0
"SX3122817C", 0.208, 1,    122.641,   79.3,    1.0212, 2,    122.648, -100.7,    1.0213, 0, 0, 0, 0
"SX3160102B", 0.208, 1,    120.468, -167.3,    1.0032, 2,    120.476,   12.7,    1.0032, 0, 0, 0, 0
"SX2822871B", 0.208, 1,    121.305, -167.1,    1.0101, 2,    121.312,   12.9,    1.0102, 0, 0, 0, 0
"SX2876813A", 0.208, 1,    120.032,  -45.1,   0.99953, 2,    120.039,  134.9,   0.99959, 0, 0, 0, 0
"SX2952013A", 0.208, 1,    120.253,  -45.1,    1.0014, 2,     120.26,  134.9,    1.0014, 0, 0, 0, 0
"SX2916598A", 0.208, 1,    120.552,  -45.0,    1.0039, 2,    120.559,  135.0,    1.0039, 0, 0, 0, 0
"SX3048212A", 0.208, 1,    120.553,  -45.0,    1.0039, 2,     120.56,  135.0,    1.0039, 0, 0, 0, 0
"SX2691973A", 0.208, 1,    120.428,  -45.0,    1.0028, 2,    120.435,  135.0,    1.0029, 0, 0, 0, 0
"SX2954357A", 0.208, 1,    119.917,  -45.0,   0.99857, 2,    119.924,  135.0,   0.99863, 0, 0, 0, 0
"SX2841639A", 0.208, 1,    120.349,  -45.0,    1.0022, 2,    120.356,  135.0,    1.0022, 0, 0, 0, 0
"SX2804262A", 0.208, 1,    120.614,  -45.0,    1.0044, 2,    120.621,  135.0,    1.0044, 0, 0, 0, 0
"SX2973165A", 0.208, 1,    120.424,  -45.0,    1.0028, 2,    120.431,  135.0,    1.0028, 0, 0, 0, 0
"SX2785529C", 0.208, 1,    122.654,   79.4,    1.0214, 2,    122.661, -100.6,    1.0214, 0, 0, 0, 0
"SX3197646B", 0.208, 1,    121.482, -167.0,    1.0116, 2,    121.489,   13.0,    1.0117, 0, 0, 0, 0
"SX3141389A", 0.208, 1,    120.267,  -45.1,    1.0015, 2,    120.274,  134.9,    1.0015, 0, 0, 0, 0
"SX3197618A", 0.208, 1,    120.267,  -45.1,    1.0015, 2,    120.274,  134.9,    1.0015, 0, 0, 0, 0
"SX2691936A", 0.208, 1,    120.278,  -45.1,    1.0016, 2,    120.285,  134.9,    1.0016, 0, 0, 0, 0
"SX3216336A", 0.208, 1,    120.062,  -45.0,   0.99977, 2,    120.069,  135.0,   0.99983, 0, 0, 0, 0
"SX3216337A", 0.208, 1,    120.294,  -45.1,    1.0017, 2,    120.301,  134.9,    1.0018, 0, 0, 0, 0
"SX2841615A", 0.208, 1,    120.303,  -45.0,    1.0018, 2,     120.31,  134.9,    1.0018, 0, 0, 0, 0
"SX2954348A", 0.208, 1,    120.096,  -45.0,    1.0001, 2,    120.103,  135.0,    1.0001, 0, 0, 0, 0
"SX3235249A", 0.208, 1,    120.457,  -45.1,    1.0031, 2,    120.464,  134.9,    1.0031, 0, 0, 0, 0
"SX2916599A", 0.208, 1,    120.151,  -45.0,    1.0005, 2,    120.158,  135.0,    1.0006, 0, 0, 0, 0
"SX3122816B", 0.208, 1,    120.626, -167.3,    1.0045, 2,    120.633,   12.7,    1.0045, 0, 0, 0, 0
"SX3160103C", 0.208, 1,    122.327,   79.3,    1.0186, 2,    122.335, -100.7,    1.0187, 0, 0, 0, 0
"SX2935556B", 0.208, 1,    120.349, -167.3,    1.0022, 2,    120.356,   12.7,    1.0022, 0, 0, 0, 0
"SX3104124B", 0.208, 1,    120.598, -167.3,    1.0042, 2,    120.606,   12.7,    1.0043, 0, 0, 0, 0
"SX2970804C", 0.208, 1,    121.359,   84.5,    1.0106, 2,    121.366,  -95.5,    1.0106, 0, 0, 0, 0
"SX3176661C", 0.208, 1,    121.743,   84.4,    1.0138, 2,     121.75,  -95.6,    1.0138, 0, 0, 0, 0
"SX3048937C", 0.208, 1,    121.622,   84.4,    1.0128, 2,    121.629,  -95.6,    1.0128, 0, 0, 0, 0
"SX2804957C", 0.208, 1,    121.752,   84.4,    1.0138, 2,    121.759,  -95.6,    1.0139, 0, 0, 0, 0
"SX2767343C", 0.208, 1,    121.057,   84.5,    1.0081, 2,    121.064,  -95.5,    1.0081, 0, 0, 0, 0
"SX3179608C", 0.208, 1,      123.2,   80.9,    1.0259, 2,    123.208,  -99.1,     1.026, 0, 0, 0, 0
"SX3086002C", 0.208, 1,    123.527,   80.9,    1.0286, 2,    123.535,  -99.1,    1.0287, 0, 0, 0, 0
"SX2842330C", 0.208, 1,    123.536,   80.9,    1.0287, 2,    123.544,  -99.1,    1.0288, 0, 0, 0, 0
"SX3235945C", 0.208, 1,    123.543,   80.9,    1.0288, 2,     123.55,  -99.1,    1.0288, 0, 0, 0, 0
"SX2955006C", 0.208, 1,    123.562,   80.9,    1.0289, 2,    123.569,  -99.1,     1.029, 0, 0, 0, 0
"SX2692600C", 0.208, 1,     123.56,   80.9,    1.0289, 2,    123.568,  -99.1,     1.029, 0, 0, 0, 0
"SX3235946A", 0.208, 1,    111.606,  -41.7,   0.92936, 2,    111.612,  138.3,   0.92941, 0, 0, 0, 0
"SX3011229A", 0.208, 1,    111.785,  -41.7,   0.93085, 2,    111.791,  138.3,   0.93091, 0, 0, 0, 0
"SX2767342A", 0.208, 1,    111.521,  -41.7,   0.92865, 2,    111.527,  138.3,   0.92871, 0, 0, 0, 0
"SX2748780A", 0.208, 1,    111.507,  -41.7,   0.92854, 2,    111.513,  138.3,   0.92859, 0, 0, 0, 0
"SX2823544A", 0.208, 1,     111.49,  -41.7,    0.9284, 2,    111.497,  138.3,   0.92845, 0, 0, 0, 0
"SX3195321A", 0.208, 1,    111.725,  -41.7,   0.93036, 2,    111.732,  138.3,   0.93041, 0, 0, 0, 0
"SX2823545A", 0.208, 1,    111.452,  -41.7,   0.92808, 2,    111.459,  138.3,   0.92813, 0, 0, 0, 0
"SX3101782A", 0.208, 1,    111.152,  -41.7,   0.92559, 2,    111.159,  138.3,   0.92564, 0, 0, 0, 0
"SX2936214A", 0.208, 1,    112.365,  -41.3,   0.93568, 2,    112.372,  138.7,   0.93574, 0, 0, 0, 0
"SX3142049C", 0.208, 1,     123.27,   81.2,    1.0265, 2,    123.277,  -98.8,    1.0265, 0, 0, 0, 0
"SX2804956A", 0.208, 1,    112.363,  -41.3,   0.93567, 2,     112.37,  138.7,   0.93572, 0, 0, 0, 0
"SX2730106C", 0.208, 1,    122.898,   81.3,    1.0234, 2,    122.905,  -98.7,    1.0234, 0, 0, 0, 0
"SX2936212A", 0.208, 1,    112.706,  -41.2,   0.93852, 2,    112.713,  138.8,   0.93858, 0, 0, 0, 0
"SX3029495B", 0.208, 1,    115.485, -162.4,   0.96166, 2,    115.492,   17.6,   0.96172, 0, 0, 0, 0
"SX2804247B", 0.208, 1,    115.225, -162.4,    0.9595, 2,    115.232,   17.6,   0.95956, 0, 0, 0, 0
"SX3104115B", 0.208, 1,    115.624, -162.4,   0.96282, 2,    115.631,   17.6,   0.96288, 0, 0, 0, 0
"SX2954339B", 0.208, 1,    115.241, -162.4,   0.95963, 2,    115.248,   17.6,   0.95969, 0, 0, 0, 0
"SX3048200B", 0.208, 1,    115.616, -162.4,   0.96275, 2,    115.623,   17.6,   0.96281, 0, 0, 0, 0
"SX3216339B", 0.208, 1,    115.216, -162.4,   0.95942, 2,    115.223,   17.6,   0.95948, 0, 0, 0, 0
"SX3048201B", 0.208, 1,    115.216, -162.4,   0.95942, 2,    115.223,   17.6,   0.95948, 0, 0, 0, 0
"SX3141390B", 0.208, 1,    115.352, -162.3,   0.96055, 2,    115.359,   17.7,   0.96061, 0, 0, 0, 0
"SX2710537B", 0.208, 1,     115.31, -162.3,   0.96021, 2,    115.317,   17.7,   0.96026, 0, 0, 0, 0
"SX2673300B", 0.208, 1,    115.359, -162.3,   0.96061, 2,    115.365,   17.7,   0.96067, 0, 0, 0, 0
"SX3085388B", 0.208, 1,    115.733, -162.4,   0.96373, 2,     115.74,   17.6,   0.96379, 0, 0, 0, 0
"SX2822859B", 0.208, 1,    115.362, -162.3,   0.96064, 2,    115.368,   17.7,   0.96069, 0, 0, 0, 0
"SX2991902B", 0.208, 1,    115.418, -162.3,    0.9611, 2,    115.425,   17.7,   0.96116, 0, 0, 0, 0
"SX2991918B", 0.208, 1,    115.479, -162.3,   0.96161, 2,    115.486,   17.7,   0.96167, 0, 0, 0, 0
"SX2897764B", 0.208, 1,    115.475, -162.3,   0.96158, 2,    115.482,   17.7,   0.96164, 0, 0, 0, 0
"SX2860488B", 0.208, 1,     115.52, -162.3,   0.96195, 2,    115.527,   17.7,   0.96201, 0, 0, 0, 0
"SX2804260B", 0.208, 1,     115.82, -162.3,   0.96445, 2,    115.827,   17.7,   0.96451, 0, 0, 0, 0
"SX2973163B", 0.208, 1,    116.285, -162.3,   0.96833, 2,    116.292,   17.7,   0.96838, 0, 0, 0, 0
"SX3104130B", 0.208, 1,    116.195, -162.2,   0.96757, 2,    116.202,   17.8,   0.96763, 0, 0, 0, 0
"SX2879079B", 0.208, 1,    116.517, -162.2,   0.97026, 2,    116.524,   17.8,   0.97031, 0, 0, 0, 0
"SX2991917B", 0.208, 1,     116.76, -162.2,   0.97228, 2,    116.767,   17.8,   0.97234, 0, 0, 0, 0
"SX2841636B", 0.208, 1,    116.738, -162.2,    0.9721, 2,    116.745,   17.8,   0.97215, 0, 0, 0, 0
"SX3085389B", 0.208, 1,    115.276, -162.4,   0.95993, 2,    115.283,   17.6,   0.95998, 0, 0, 0, 0
"SX2673319C", 0.208, 1,    120.598,   79.5,    1.0042, 2,    120.605, -100.5,    1.0043, 0, 0, 0, 0
"SX2841631C", 0.208, 1,     120.37,   79.5,    1.0023, 2,    120.377, -100.5,    1.0024, 0, 0, 0, 0
"SX3216350A", 0.208, 1,    118.407,  -44.9,     0.986, 2,    118.414,  135.1,   0.98605, 0, 0, 0, 0
"SX3141402C", 0.208, 1,    120.364,   79.5,    1.0023, 2,    120.371, -100.5,    1.0024, 0, 0, 0, 0
"SX3197642C", 0.208, 1,    120.647,   79.5,    1.0046, 2,    120.654, -100.5,    1.0047, 0, 0, 0, 0
"SX2691952A", 0.208, 1,    118.641,  -44.9,   0.98794, 2,    118.648,  135.1,     0.988, 0, 0, 0, 0
"SX2879081A", 0.208, 1,    118.656,  -44.9,   0.98807, 2,    118.663,  135.1,   0.98813, 0, 0, 0, 0
"SX2785530A", 0.208, 1,    118.788,  -44.9,   0.98917, 2,    118.795,  135.1,   0.98923, 0, 0, 0, 0
"SX2766723A", 0.208, 1,    118.435,  -44.9,   0.98623, 2,    118.442,  135.1,   0.98629, 0, 0, 0, 0
"SX3122822A", 0.208, 1,    118.433,  -44.9,   0.98621, 2,     118.44,  135.1,   0.98627, 0, 0, 0, 0
"SX2766747A", 0.208, 1,    118.378,  -45.2,   0.98575, 2,    118.385,  134.8,   0.98581, 0, 0, 0, 0
"SX2858163A", 0.208, 1,    118.629,  -45.2,   0.98784, 2,    118.636,  134.8,    0.9879, 0, 0, 0, 0
"SX3216346A", 0.208, 1,     118.65,  -45.2,   0.98802, 2,    118.657,  134.8,   0.98808, 0, 0, 0, 0
"SX3029500A", 0.208, 1,     118.42,  -45.2,    0.9861, 2,    118.427,  134.8,   0.98616, 0, 0, 0, 0
"SX3156034A", 0.208, 1,    118.788,  -45.2,   0.98917, 2,    118.795,  134.8,   0.98923, 0, 0, 0, 0
"SX3066821A", 0.208, 1,    118.443,  -45.2,   0.98629, 2,     118.45,  134.8,   0.98635, 0, 0, 0, 0
"SX2748140A", 0.208, 1,    118.438,  -45.2,   0.98625, 2,    118.445,  134.8,   0.98631, 0, 0, 0, 0
"SX3141412A", 0.208, 1,    118.664,  -45.2,   0.98814, 2,    118.671,  134.8,   0.98819, 0, 0, 0, 0
"SX2991915B", 0.208, 1,    116.979, -167.4,   0.97411, 2,    116.986,   12.6,   0.97416, 0, 0, 0, 0
"SX2673320B", 0.208, 1,    116.976, -167.4,   0.97408, 2,    116.983,   12.6,   0.97413, 0, 0, 0, 0
"SX2841634B", 0.208, 1,    116.659, -167.4,   0.97144, 2,    116.666,   12.6,    0.9715, 0, 0, 0, 0
"SX2766720A", 0.208, 1,    119.295,  -45.1,   0.99339, 2,    119.302,  134.9,   0.99344, 0, 0, 0, 0
"SX3235254C", 0.208, 1,    122.809,   79.4,    1.0227, 2,    122.817, -100.6,    1.0227, 0, 0, 0, 0
"SX2935566C", 0.208, 1,    123.958,   80.1,    1.0322, 2,    123.965, -100.0,    1.0323, 0, 0, 0, 0
"SX3141393C", 0.208, 1,    123.723,   80.3,    1.0303, 2,    123.731,  -99.7,    1.0303, 0, 0, 0, 0
"SX3030204A", 0.208, 1,    121.921,  -36.4,    1.0153, 2,    121.928,  143.6,    1.0153, 0, 0, 0, 0
"SX3160868B", 0.208, 1,    118.775, -159.3,   0.98906, 2,    118.782,   20.7,   0.98911, 0, 0, 0, 0
"SX2785524C", 0.208, 1,    122.459,   80.2,    1.0197, 2,    122.466,  -99.8,    1.0198, 0, 0, 0, 0
"SX3235268C", 0.208, 1,    121.016,   79.2,    1.0077, 2,    121.023, -100.8,    1.0078, 0, 0, 0, 0
"SX3122825A", 0.208, 1,    117.913,  -41.0,   0.98188, 2,     117.92,  139.0,   0.98194, 0, 0, 0, 0
"SX2991920A", 0.208, 1,    118.427,  -41.0,   0.98616, 2,    118.434,  139.0,   0.98622, 0, 0, 0, 0
"SX2973146B", 0.208, 1,    119.085, -167.4,   0.99164, 2,    119.092,   12.5,    0.9917, 0, 0, 0, 0
"SX2935568B", 0.208, 1,    117.674, -167.2,   0.97989, 2,    117.681,   12.7,   0.97995, 0, 0, 0, 0
"SX2814529A", 0.208, 1,    117.947,  -44.9,   0.98216, 2,    117.954,  135.1,   0.98222, 0, 0, 0, 0
"SX2814529B", 0.208, 1,    120.872, -166.4,    1.0065, 2,    120.879,   13.6,    1.0066, 0, 0, 0, 0
"SX2814529C", 0.208, 1,    119.927,   79.5,   0.99865, 2,    119.934, -100.5,   0.99871, 0, 0, 0, 0
"SX3122818C", 0.208, 1,    122.313,   79.3,    1.0185, 2,     122.32, -100.7,    1.0186, 0, 0, 0, 0
"SX3048209B", 0.208, 1,    116.974, -167.4,   0.97406, 2,     116.98,   12.6,   0.97412, 0, 0, 0, 0
"SX2841628A", 0.208, 1,    115.649,  -39.9,   0.96303, 2,    115.656,  140.1,   0.96308, 0, 0, 0, 0
"SX2673316A", 0.208, 1,    116.003,  -39.9,   0.96597, 2,    116.009,  140.1,   0.96603, 0, 0, 0, 0
"SX2748143A", 0.208, 1,    119.235,  -43.3,   0.99289, 2,    119.242,  136.7,   0.99295, 0, 0, 0, 0
"SX2860477A", 0.208, 1,    120.266,  -45.1,    1.0015, 2,    120.273,  134.9,    1.0015, 0, 0, 0, 0
"SX3066811B", 0.208, 1,    117.917, -167.2,   0.98191, 2,    117.924,   12.8,   0.98197, 0, 0, 0, 0
"SX2954352C", 0.208, 1,     122.47,   80.2,    1.0198, 2,    122.478,  -99.8,    1.0199, 0, 0, 0, 0
"SX3160864B", 0.208, 1,     119.16, -159.2,   0.99227, 2,    119.167,   20.8,   0.99232, 0, 0, 0, 0
"SX3085401A", 0.208, 1,    122.486,  -44.5,      1.02, 2,    122.493,  135.5,      1.02, 0, 0, 0, 0
"SX2766744B", 0.208, 1,    120.094, -167.3,         1, 2,    120.101,   12.7,    1.0001, 0, 0, 0, 0
"SX2804259A", 0.208, 1,      118.3,  -40.9,    0.9851, 2,    118.307,  139.1,   0.98516, 0, 0, 0, 0
"SX2860486C", 0.208, 1,    122.088,   80.1,    1.0166, 2,    122.095,  -99.9,    1.0167, 0, 0, 0, 0
"SX2785522B", 0.208, 1,    120.088, -167.3,   0.99999, 2,    120.095,   12.7,    1.0001, 0, 0, 0, 0
"SX2897766C", 0.208, 1,    120.372,   81.1,    1.0024, 2,    120.379,  -98.9,    1.0024, 0, 0, 0, 0
"SX3048889C", 0.208, 1,    121.635,   84.5,    1.0129, 2,    121.642,  -95.5,    1.0129, 0, 0, 0, 0
"SX3048890C", 0.208, 1,    121.681,   84.5,    1.0133, 2,    121.689,  -95.5,    1.0133, 0, 0, 0, 0
"SX2991921C", 0.208, 1,    121.983,   79.6,    1.0158, 2,     121.99, -100.4,    1.0158, 0, 0, 0, 0
"SX3011293A", 0.208, 1,    120.959,  -36.6,    1.0072, 2,    120.966,  143.4,    1.0073, 0, 0, 0, 0
"SX3011293B", 0.208, 1,    121.167, -156.7,     1.009, 2,    121.174,   23.3,     1.009, 0, 0, 0, 0
"SX3011293C", 0.208, 1,    123.126,   84.0,    1.0253, 2,    123.133,  -96.0,    1.0253, 0, 0, 0, 0
"SX3123509C", 0.208, 1,    124.007,   84.0,    1.0326, 2,    124.015,  -96.0,    1.0327, 0, 0, 0, 0
"SX2841620B", 0.208, 1,    119.545, -161.9,   0.99547, 2,    119.552,   18.1,   0.99553, 0, 0, 0, 0
"SX2991929B", 0.208, 1,    119.641, -165.6,   0.99627, 2,    119.648,   14.4,   0.99633, 0, 0, 0, 0
"SX3160793C", 0.208, 1,    123.168,   81.6,    1.0256, 2,    123.175,  -98.4,    1.0257, 0, 0, 0, 0
"SX2691946B", 0.208, 1,    123.122, -160.7,    1.0253, 2,     123.13,   19.3,    1.0253, 0, 0, 0, 0
"SX2991940C", 0.208, 1,    120.775,   81.1,    1.0057, 2,    120.782,  -98.9,    1.0058, 0, 0, 0, 0
"SX3197636B", 0.208, 1,    118.336, -167.2,    0.9854, 2,    118.343,   12.8,   0.98546, 0, 0, 0, 0
"SX2991905A", 0.208, 1,    120.054,  -44.6,   0.99971, 2,    120.061,  135.4,   0.99977, 0, 0, 0, 0
"SX3141395C", 0.208, 1,    121.164,   78.9,    1.0089, 2,    121.171, -101.1,     1.009, 0, 0, 0, 0
"SX2748135A", 0.208, 1,    118.315,  -41.0,   0.98523, 2,    118.322,  139.0,   0.98529, 0, 0, 0, 0
"SX2729412A", 0.208, 1,    118.365,  -41.0,   0.98565, 2,    118.372,  139.0,   0.98571, 0, 0, 0, 0
"SX2839305A", 0.208, 1,    120.026,  -37.7,   0.99947, 2,    120.033,  142.3,   0.99953, 0, 0, 0, 0
"SX3160123A", 0.208, 1,    120.797,  -44.6,    1.0059, 2,    120.804,  135.4,     1.006, 0, 0, 0, 0
"SX2822861A", 0.208, 1,    120.452,  -44.6,     1.003, 2,    120.459,  135.4,    1.0031, 0, 0, 0, 0
"SX2841616A", 0.208, 1,    120.446,  -44.6,     1.003, 2,    120.454,  135.4,     1.003, 0, 0, 0, 0
"SX3122812B", 0.208, 1,    118.689, -167.1,   0.98834, 2,    118.696,   12.9,    0.9884, 0, 0, 0, 0
"SX2897771B", 0.208, 1,    118.453, -159.7,   0.98638, 2,     118.46,   20.3,   0.98644, 0, 0, 0, 0
"SX3178973A", 0.208, 1,    120.876,  -44.4,    1.0066, 2,    120.883,  135.6,    1.0066, 0, 0, 0, 0
"SX3141411C", 0.208, 1,     119.01,   79.6,   0.99102, 2,    119.017, -100.4,   0.99108, 0, 0, 0, 0
"SX2710518A", 0.208, 1,    118.403,  -44.9,   0.98596, 2,     118.41,  135.1,   0.98602, 0, 0, 0, 0
"SX3085391B", 0.208, 1,    117.924, -167.1,   0.98198, 2,    117.931,   12.8,   0.98204, 0, 0, 0, 0
"SX2955076A", 0.208, 1,    118.537,  -38.6,   0.98708, 2,    118.544,  141.4,   0.98713, 0, 0, 0, 0
"SX2729430B", 0.208, 1,    119.854, -167.4,   0.99804, 2,    119.861,   12.6,    0.9981, 0, 0, 0, 0
"SX3142079B", 0.208, 1,    118.755, -159.4,   0.98889, 2,    118.762,   20.6,   0.98895, 0, 0, 0, 0
"SX2955055B", 0.208, 1,    118.504, -159.4,    0.9868, 2,    118.511,   20.6,   0.98686, 0, 0, 0, 0
"SX2879753B", 0.208, 1,    118.504, -159.4,    0.9868, 2,    118.511,   20.6,   0.98686, 0, 0, 0, 0
"SX2842390C", 0.208, 1,    121.171,   81.2,     1.009, 2,    121.178,  -98.8,    1.0091, 0, 0, 0, 0
"SX2710511A", 0.208, 1,    121.404,  -44.6,     1.011, 2,    121.411,  135.4,     1.011, 0, 0, 0, 0
"SX2766719A", 0.208, 1,    121.402,  -44.6,    1.0109, 2,    121.409,  135.4,     1.011, 0, 0, 0, 0
"SX3160117B", 0.208, 1,    117.752, -167.2,   0.98054, 2,    117.759,   12.8,    0.9806, 0, 0, 0, 0
"SX2897790C", 0.208, 1,     123.96,   80.1,    1.0322, 2,    123.967, -100.0,    1.0323, 0, 0, 0, 0
"SX3066817A", 0.208, 1,    117.823,  -44.9,   0.98113, 2,     117.83,  135.1,   0.98119, 0, 0, 0, 0
"SX2841641B", 0.208, 1,    120.531, -165.5,    1.0037, 2,    120.538,   14.5,    1.0037, 0, 0, 0, 0
"SX2674027B", 0.208, 1,    115.713, -163.0,   0.96356, 2,     115.72,   17.0,   0.96362, 0, 0, 0, 0
"SX3010557A", 0.208, 1,    121.528,  -42.5,     1.012, 2,    121.536,  137.5,     1.012, 0, 0, 0, 0
"SX3235242C", 0.208, 1,    123.731,   80.3,    1.0303, 2,    123.739,  -99.7,    1.0304, 0, 0, 0, 0
"SX2973150A", 0.208, 1,    118.619,  -43.8,   0.98776, 2,    118.626,  136.2,   0.98782, 0, 0, 0, 0
"SX3066804A", 0.208, 1,    118.096,  -43.8,   0.98341, 2,    118.103,  136.2,   0.98347, 0, 0, 0, 0
"SX2879067A", 0.208, 1,    120.525,  -44.3,    1.0036, 2,    120.532,  135.7,    1.0037, 0, 0, 0, 0
"SX2710530B", 0.208, 1,    120.465, -165.5,    1.0031, 2,    120.472,   14.5,    1.0032, 0, 0, 0, 0
"SX2748781A", 0.208, 1,    111.149,  -41.7,   0.92556, 2,    111.156,  138.3,   0.92561, 0, 0, 0, 0
"SX3197654A", 0.208, 1,    117.927,  -43.9,     0.982, 2,    117.934,  136.1,   0.98206, 0, 0, 0, 0
"SX2954361B", 0.208, 1,    119.423, -165.6,   0.99446, 2,     119.43,   14.4,   0.99451, 0, 0, 0, 0
"SX2935547B", 0.208, 1,    119.681, -165.6,   0.99661, 2,    119.688,   14.4,   0.99667, 0, 0, 0, 0
"SX3215385A", 0.208, 1,    115.658,  -39.8,    0.9631, 2,    115.665,  140.2,   0.96316, 0, 0, 0, 0
"SX3215385B", 0.208, 1,    115.133, -160.2,   0.95874, 2,     115.14,   19.8,   0.95879, 0, 0, 0, 0
"SX3215385C", 0.208, 1,    120.152,   80.8,    1.0005, 2,    120.159,  -99.2,    1.0006, 0, 0, 0, 0
"SX2841622A", 0.208, 1,    120.787,  -44.4,    1.0058, 2,    120.794,  135.6,    1.0059, 0, 0, 0, 0
"SX2879062C", 0.208, 1,    119.983,   81.0,   0.99912, 2,     119.99,  -99.0,   0.99918, 0, 0, 0, 0
"SX2917255C", 0.208, 1,    122.922,   81.8,    1.0236, 2,    122.929,  -98.2,    1.0237, 0, 0, 0, 0
"SX3160862C", 0.208, 1,    123.214,   82.1,     1.026, 2,    123.222,  -97.9,    1.0261, 0, 0, 0, 0
"SX3067447A", 0.208, 1,    112.707,  -41.2,   0.93853, 2,    112.713,  138.8,   0.93858, 0, 0, 0, 0
"SX3179637C", 0.208, 1,    121.406,   84.5,     1.011, 2,    121.413,  -95.5,     1.011, 0, 0, 0, 0
"SX2822867B", 0.208, 1,    118.452, -167.2,   0.98637, 2,    118.459,   12.8,   0.98643, 0, 0, 0, 0
"SX2766741A", 0.208, 1,    120.324,  -44.6,     1.002, 2,    120.331,  135.4,     1.002, 0, 0, 0, 0
"SX2897807B", 0.208, 1,    119.738, -167.0,   0.99708, 2,    119.745,   13.0,   0.99714, 0, 0, 0, 0
"SX2823611A", 0.208, 1,    122.345,  -36.3,    1.0188, 2,    122.352,  143.7,    1.0188, 0, 0, 0, 0
"SX3141398A", 0.208, 1,    118.224,  -45.0,   0.98447, 2,    118.231,  135.0,   0.98453, 0, 0, 0, 0
"SX3235251C", 0.208, 1,    122.228,   80.1,    1.0178, 2,    122.235,  -99.9,    1.0179, 0, 0, 0, 0
"SX2935551C", 0.208, 1,    119.923,   81.0,   0.99862, 2,     119.93,  -99.0,   0.99868, 0, 0, 0, 0
"SX3235252B", 0.208, 1,     118.36, -167.2,    0.9856, 2,    118.367,   12.8,   0.98566, 0, 0, 0, 0
"SX2917328B", 0.208, 1,    118.569, -159.4,   0.98734, 2,    118.576,   20.6,    0.9874, 0, 0, 0, 0
"SX2989565A", 0.208, 1,    118.277,  -39.2,   0.98492, 2,    118.284,  140.8,   0.98497, 0, 0, 0, 0
"SX2692655C", 0.208, 1,    122.827,   82.1,    1.0228, 2,    122.835,  -97.9,    1.0229, 0, 0, 0, 0
"SX2861219B", 0.208, 1,     118.92, -159.2,   0.99027, 2,    118.927,   20.8,   0.99033, 0, 0, 0, 0
"SX2674051A", 0.208, 1,    118.505,  -39.2,   0.98681, 2,    118.512,  140.8,   0.98687, 0, 0, 0, 0
"SX2804249C", 0.208, 1,    121.607,   81.0,    1.0126, 2,    121.614,  -99.0,    1.0127, 0, 0, 0, 0
"SX3030205C", 0.208, 1,     123.47,   83.4,    1.0282, 2,    123.477,  -96.7,    1.0282, 0, 0, 0, 0
"SX3085395A", 0.208, 1,    121.571,  -40.8,    1.0123, 2,    121.578,  139.2,    1.0124, 0, 0, 0, 0
"SX2767409B", 0.208, 1,    118.764, -159.3,   0.98897, 2,    118.771,   20.7,   0.98902, 0, 0, 0, 0
"SX3217064B", 0.208, 1,    118.749, -159.3,   0.98884, 2,    118.756,   20.7,    0.9889, 0, 0, 0, 0
"SX2729405B", 0.208, 1,    122.589, -160.7,    1.0208, 2,    122.596,   19.3,    1.0209, 0, 0, 0, 0
"SX3179699B", 0.208, 1,    122.265, -160.7,    1.0181, 2,    122.272,   19.3,    1.0182, 0, 0, 0, 0
"SX2898526C", 0.208, 1,    122.558,   81.3,    1.0206, 2,    122.566,  -98.7,    1.0206, 0, 0, 0, 0
"SX2674052C", 0.208, 1,    121.171,   81.2,     1.009, 2,    121.178,  -98.8,    1.0091, 0, 0, 0, 0
"SX2851933A", 0.208, 1,    118.561,  -44.9,   0.98728, 2,    118.568,  135.1,   0.98734, 0, 0, 0, 0
"SX2851933B", 0.208, 1,    121.485, -166.5,    1.0116, 2,    121.492,   13.5,    1.0117, 0, 0, 0, 0
"SX2851933C", 0.208, 1,    120.295,   79.5,    1.0017, 2,    120.302, -100.5,    1.0018, 0, 0, 0, 0
"SX2860492C", 0.208, 1,    122.723,   79.7,    1.0219, 2,    122.731, -100.3,     1.022, 0, 0, 0, 0
"SX3197645A", 0.208, 1,    120.106,  -41.0,    1.0001, 2,    120.113,  139.0,    1.0002, 0, 0, 0, 0
"SX3048211A", 0.208, 1,     119.74,  -41.0,   0.99709, 2,    119.747,  139.0,   0.99715, 0, 0, 0, 0
"SX2804253A", 0.208, 1,    122.112,  -40.6,    1.0169, 2,     122.12,  139.4,    1.0169, 0, 0, 0, 0
"SX3178981B", 0.208, 1,    119.595, -161.8,   0.99589, 2,    119.602,   18.2,   0.99594, 0, 0, 0, 0
"SX2785525C", 0.208, 1,    122.338,   80.2,    1.0187, 2,    122.346,  -99.8,    1.0188, 0, 0, 0, 0
"SX2860483B", 0.208, 1,    117.754, -167.2,   0.98056, 2,    117.761,   12.8,   0.98061, 0, 0, 0, 0
"SX3141397B", 0.208, 1,    117.751, -167.2,   0.98054, 2,    117.758,   12.8,   0.98059, 0, 0, 0, 0
"SX3253995C", 0.208, 1,    123.386,   79.4,    1.0275, 2,    123.393, -100.6,    1.0275, 0, 0, 0, 0
"SX2710536A", 0.208, 1,    119.626,  -45.1,   0.99615, 2,    119.633,  134.9,    0.9962, 0, 0, 0, 0
"SX3197638A", 0.208, 1,    119.678,  -45.1,   0.99658, 2,    119.685,  134.9,   0.99664, 0, 0, 0, 0
"SX2935557A", 0.208, 1,    119.388,  -45.1,   0.99417, 2,    119.395,  134.9,   0.99423, 0, 0, 0, 0
"SX2673311A", 0.208, 1,     119.67,  -45.1,   0.99651, 2,    119.677,  134.9,   0.99657, 0, 0, 0, 0
"SX2729413A", 0.208, 1,     120.55,  -45.0,    1.0038, 2,    120.557,  135.0,    1.0039, 0, 0, 0, 0
"SX3122848C", 0.208, 1,    123.139,   79.4,    1.0254, 2,    123.147, -100.6,    1.0255, 0, 0, 0, 0
"SX2973169A", 0.208, 1,    118.639,  -45.2,   0.98793, 2,    118.646,  134.8,   0.98798, 0, 0, 0, 0
"SX2822868A", 0.208, 1,    118.667,  -44.9,   0.98816, 2,    118.674,  135.1,   0.98822, 0, 0, 0, 0
"SX2860493A", 0.208, 1,    118.439,  -44.9,   0.98626, 2,    118.446,  135.1,   0.98632, 0, 0, 0, 0
"SX3178976A", 0.208, 1,    118.642,  -45.2,   0.98795, 2,    118.649,  134.8,   0.98801, 0, 0, 0, 0
"SX2673317A", 0.208, 1,    118.311,  -45.0,    0.9852, 2,    118.318,  135.0,   0.98525, 0, 0, 0, 0
"SX2729428A", 0.208, 1,    118.451,  -44.9,   0.98636, 2,    118.458,  135.0,   0.98642, 0, 0, 0, 0
"SX2973159A", 0.208, 1,    118.404,  -45.0,   0.98597, 2,    118.411,  135.0,   0.98603, 0, 0, 0, 0
"SX3254216A", 0.208, 1,    117.502,  -45.0,   0.97846, 2,    117.509,  135.0,   0.97851, 0, 0, 0, 0
"SX2973180B", 0.208, 1,    117.047, -167.4,   0.97467, 2,    117.054,   12.6,   0.97473, 0, 0, 0, 0
"SX3066816A", 0.208, 1,    118.645,  -44.9,   0.98798, 2,    118.652,  135.1,   0.98804, 0, 0, 0, 0
"SX3216351A", 0.208, 1,    118.432,  -44.9,    0.9862, 2,    118.439,  135.1,   0.98626, 0, 0, 0, 0
"SX2841635A", 0.208, 1,    121.103,  -44.7,    1.0084, 2,     121.11,  135.3,    1.0085, 0, 0, 0, 0
"SX3254217C", 0.208, 1,    121.824,   79.4,    1.0144, 2,    121.831, -100.6,    1.0145, 0, 0, 0, 0
"SX2822870C", 0.208, 1,    121.943,   79.4,    1.0154, 2,     121.95, -100.6,    1.0155, 0, 0, 0, 0
"SX2766725C", 0.208, 1,    121.942,   79.4,    1.0154, 2,    121.949, -100.6,    1.0155, 0, 0, 0, 0
"SX2879078A", 0.208, 1,    118.656,  -44.9,   0.98807, 2,    118.663,  135.1,   0.98813, 0, 0, 0, 0
"SX3048221A", 0.208, 1,     118.42,  -44.9,    0.9861, 2,    118.427,  135.1,   0.98616, 0, 0, 0, 0
"SX2879092C", 0.208, 1,    120.317,   79.5,    1.0019, 2,    120.324, -100.5,     1.002, 0, 0, 0, 0
"SX2691954B", 0.208, 1,    117.484, -162.1,   0.97831, 2,    117.491,   17.9,   0.97837, 0, 0, 0, 0
"SX3104135A", 0.208, 1,    118.508,  -40.9,   0.98684, 2,    118.515,  139.1,    0.9869, 0, 0, 0, 0
"SX2991943C", 0.208, 1,    121.994,   79.6,    1.0159, 2,    122.002, -100.4,    1.0159, 0, 0, 0, 0
"SX3233353A", 0.208, 1,    119.924,  -45.1,   0.99862, 2,    119.931,  134.9,   0.99868, 0, 0, 0, 0
"SX3141403A", 0.208, 1,    119.879,  -45.1,   0.99825, 2,    119.886,  134.9,   0.99831, 0, 0, 0, 0
"SX2785546A", 0.208, 1,    119.845,  -45.1,   0.99797, 2,    119.852,  134.9,   0.99803, 0, 0, 0, 0
"SX2879087A", 0.208, 1,     120.12,  -45.1,    1.0003, 2,    120.127,  134.9,    1.0003, 0, 0, 0, 0
"SX2785531A", 0.208, 1,    120.213,  -45.1,     1.001, 2,     120.22,  134.9,    1.0011, 0, 0, 0, 0
"SX3216358A", 0.208, 1,     119.94,  -45.1,   0.99876, 2,    119.947,  134.9,   0.99882, 0, 0, 0, 0
"SX2748139B", 0.208, 1,    119.389, -167.5,   0.99417, 2,    119.396,   12.5,   0.99423, 0, 0, 0, 0
"SX2935559A", 0.208, 1,    118.011,  -41.0,    0.9827, 2,    118.018,  139.0,   0.98275, 0, 0, 0, 0
"SX3048231B", 0.208, 1,    117.973, -161.9,   0.98238, 2,     117.98,   18.1,   0.98244, 0, 0, 0, 0
"SX2691959B", 0.208, 1,    118.952, -162.0,   0.99054, 2,    118.959,   17.9,   0.99059, 0, 0, 0, 0
