Bus, BasekV, Node1, Magnitude1, Angle1, pu1, Node2, Magnitude2, Angle2, pu2, Node3, Magnitude3, Angle3, pu3
"SX2731712B", 0.208, 1,    120.087, -167.3,   0.99999, 2,    120.094,   12.7,         1, 0, 0, 0, 0
"SX3010580B", 0.208, 1,     120.33, -167.3,     1.002, 2,    120.337,   12.7,    1.0021, 0, 0, 0, 0
"SX3216361B", 0.208, 1,    120.203, -167.3,    1.0009, 2,     120.21,   12.7,     1.001, 0, 0, 0, 0
"SX2879089C", 0.208, 1,    120.728,   79.2,    1.0053, 2,    120.735, -100.8,    1.0054, 0, 0, 0, 0
"SX3232301C", 0.208, 1,    119.305,   78.7,   0.99348, 2,    119.313, -101.3,   0.99354, 0, 0, 0, 0
"SX2763811C", 0.208, 1,    119.222,   78.6,   0.99278, 2,    119.229, -101.4,   0.99284, 0, 0, 0, 0
"SX2970258C", 0.208, 1,    120.329,   78.6,     1.002, 2,    120.336, -101.4,    1.0021, 0, 0, 0, 0
"SX2763812C", 0.208, 1,     119.19,   78.6,   0.99251, 2,    119.197, -101.4,   0.99257, 0, 0, 0, 0
"SX3101194C", 0.208, 1,    119.121,   78.6,   0.99194, 2,    119.128, -101.4,     0.992, 0, 0, 0, 0
"SX2916625B", 0.208, 1,    118.668, -161.9,   0.98817, 2,    118.675,   18.1,   0.98823, 0, 0, 0, 0
"SX2955047A", 0.208, 1,    111.642,  -41.7,   0.92966, 2,    111.649,  138.3,   0.92972, 0, 0, 0, 0
"SX3066830B", 0.208, 1,    117.526, -167.2,   0.97866, 2,    117.533,   12.8,   0.97872, 0, 0, 0, 0
"SX2673343B", 0.208, 1,    117.882, -167.2,   0.98163, 2,    117.889,   12.8,   0.98168, 0, 0, 0, 0
"SX2766748A", 0.208, 1,    119.921,  -45.1,    0.9986, 2,    119.928,  134.9,   0.99866, 0, 0, 0, 0
"SX2897801A", 0.208, 1,    119.982,  -44.6,   0.99911, 2,     119.99,  135.4,   0.99917, 0, 0, 0, 0
"SX2897805A", 0.208, 1,     120.57,  -44.6,     1.004, 2,    120.577,  135.4,    1.0041, 0, 0, 0, 0
"SX3086098A", 0.208, 1,    119.575,  -37.5,   0.99572, 2,    119.582,  142.5,   0.99578, 0, 0, 0, 0
"SX3104155C", 0.208, 1,    119.556,   81.0,   0.99556, 2,    119.563,  -99.0,   0.99562, 0, 0, 0, 0
"SX2710543C", 0.208, 1,    121.191,   78.9,    1.0092, 2,    121.198, -101.1,    1.0092, 0, 0, 0, 0
"SX2861197C", 0.208, 1,    123.179,   81.8,    1.0257, 2,    123.186,  -98.2,    1.0258, 0, 0, 0, 0
"SX2992657A", 0.208, 1,    118.184,  -38.9,   0.98413, 2,    118.191,  141.1,   0.98419, 0, 0, 0, 0
"SX3254237A", 0.208, 1,    113.159,  -40.7,    0.9423, 2,    113.166,  139.3,   0.94235, 0, 0, 0, 0
"SX2710544A", 0.208, 1,    117.796,  -45.0,    0.9809, 2,    117.803,  135.0,   0.98096, 0, 0, 0, 0
"SX2917359A", 0.208, 1,    118.429,  -38.9,   0.98618, 2,    118.436,  141.1,   0.98624, 0, 0, 0, 0
"SX3122847A", 0.208, 1,     120.07,  -45.1,   0.99984, 2,    120.077,  134.9,    0.9999, 0, 0, 0, 0
"SX3029520B", 0.208, 1,    117.431, -167.4,   0.97787, 2,    117.438,   12.6,   0.97793, 0, 0, 0, 0
"SX3150961C", 0.208, 1,    122.565,   81.7,    1.0206, 2,    122.573,  -98.3,    1.0207, 0, 0, 0, 0
"SX2684420B", 0.208, 1,    117.586, -167.3,   0.97916, 2,    117.593,   12.7,   0.97922, 0, 0, 0, 0
"SX2685809A", 0.208, 1,    122.658,  -44.6,    1.0214, 2,    122.665,  135.4,    1.0214, 0, 0, 0, 0
"SX3097861C", 0.208, 1,     124.05,   80.7,     1.033, 2,    124.057,  -99.3,     1.033, 0, 0, 0, 0
"SX2798067B", 0.208, 1,    117.713, -161.0,   0.98022, 2,     117.72,   19.0,   0.98027, 0, 0, 0, 0
"SX2929261A", 0.208, 1,    121.519,  -44.6,    1.0119, 2,    121.526,  135.4,     1.012, 0, 0, 0, 0
"SX2891575C", 0.208, 1,    121.665,   84.5,    1.0131, 2,    121.672,  -95.5,    1.0132, 0, 0, 0, 0
"SX2685805A", 0.208, 1,     119.21,  -45.1,   0.99268, 2,    119.217,  134.9,   0.99274, 0, 0, 0, 0
"SX3225319B", 0.208, 1,    114.896, -162.3,   0.95675, 2,    114.902,   17.7,   0.95681, 0, 0, 0, 0
"SX2925506C", 0.208, 1,    121.206,   78.9,    1.0093, 2,    121.213, -101.1,    1.0094, 0, 0, 0, 0
"SX2983432A", 0.208, 1,    121.288,  -44.5,      1.01, 2,    121.295,  135.5,      1.01, 0, 0, 0, 0
"SX2948732B", 0.208, 1,    119.306, -167.5,   0.99348, 2,    119.313,   12.5,   0.99354, 0, 0, 0, 0
"SX2911069B", 0.208, 1,     119.31, -167.5,   0.99352, 2,    119.317,   12.5,   0.99357, 0, 0, 0, 0
"SX2724120C", 0.208, 1,    122.254,   80.2,     1.018, 2,    122.262,  -99.8,    1.0181, 0, 0, 0, 0
"SX2858175A", 0.208, 1,    117.438,  -45.4,   0.97792, 2,    117.445,  134.6,   0.97798, 0, 0, 0, 0
"SX3251807A", 0.208, 1,    117.174,  -45.4,   0.97573, 2,    117.181,  134.6,   0.97579, 0, 0, 0, 0
"SX3231269B", 0.208, 1,    119.307, -167.5,   0.99349, 2,    119.314,   12.5,   0.99355, 0, 0, 0, 0
"SX3081380A", 0.208, 1,    118.542,  -38.7,   0.98712, 2,    118.549,  141.3,   0.98718, 0, 0, 0, 0
"SX3139103A", 0.208, 1,    117.309,  -45.3,   0.97685, 2,    117.315,  134.7,   0.97691, 0, 0, 0, 0
"SX2876814A", 0.208, 1,    119.467,  -45.1,   0.99482, 2,    119.474,  134.9,   0.99488, 0, 0, 0, 0
"SX3120503A", 0.208, 1,    117.385,  -45.4,   0.97749, 2,    117.392,  134.6,   0.97754, 0, 0, 0, 0
"SX3120504A", 0.208, 1,    117.378,  -45.4,   0.97742, 2,    117.385,  134.6,   0.97748, 0, 0, 0, 0
"SX2875754C", 0.208, 1,     121.26,   81.3,    1.0097, 2,    121.267,  -98.7,    1.0098, 0, 0, 0, 0
"SX3195327A", 0.208, 1,    117.541,  -45.3,   0.97878, 2,    117.548,  134.7,   0.97884, 0, 0, 0, 0
"SX2763407C", 0.208, 1,    122.521,   84.6,    1.0202, 2,    122.528,  -95.4,    1.0203, 0, 0, 0, 0
"SX2688692B", 0.208, 1,    116.684, -160.1,   0.97165, 2,    116.691,   19.9,    0.9717, 0, 0, 0, 0
"SX2688693C", 0.208, 1,    121.293,   80.9,      1.01, 2,      121.3,  -99.1,    1.0101, 0, 0, 0, 0
"SX2913406B", 0.208, 1,    116.915, -167.3,   0.97357, 2,    116.922,   12.7,   0.97363, 0, 0, 0, 0
"SX2989571A", 0.208, 1,    117.352,  -45.4,   0.97721, 2,    117.359,  134.6,   0.97727, 0, 0, 0, 0
"SX2764411C", 0.208, 1,    121.643,   84.5,    1.0129, 2,     121.65,  -95.6,     1.013, 0, 0, 0, 0
"SX3119793B", 0.208, 1,    119.243, -161.9,   0.99296, 2,     119.25,   18.1,   0.99302, 0, 0, 0, 0
"SX3251808A", 0.208, 1,    117.693,  -45.3,   0.98005, 2,      117.7,  134.7,   0.98011, 0, 0, 0, 0
"SX3027133A", 0.208, 1,    119.861,  -45.1,    0.9981, 2,    119.868,  134.9,   0.99816, 0, 0, 0, 0
"SX2857591A", 0.208, 1,    120.086,  -45.1,   0.99997, 2,    120.093,  134.9,         1, 0, 0, 0, 0
"SX2726983A", 0.208, 1,    117.349,  -45.3,   0.97719, 2,    117.356,  134.7,   0.97725, 0, 0, 0, 0
"SX3157167A", 0.208, 1,    121.526,  -42.5,     1.012, 2,    121.533,  137.5,     1.012, 0, 0, 0, 0
"SX3082993A", 0.208, 1,    117.096,  -45.4,   0.97508, 2,    117.103,  134.6,   0.97513, 0, 0, 0, 0
"SX3120376A", 0.208, 1,     120.18,  -45.0,    1.0008, 2,    120.187,  135.0,    1.0008, 0, 0, 0, 0
"SX2989432B", 0.208, 1,    117.533, -167.2,   0.97872, 2,     117.54,   12.8,   0.97878, 0, 0, 0, 0
"SX3120484C", 0.208, 1,    122.753,   79.3,    1.0222, 2,     122.76, -100.7,    1.0222, 0, 0, 0, 0
"SX2820528C", 0.208, 1,    122.494,   79.3,      1.02, 2,    122.501, -100.7,    1.0201, 0, 0, 0, 0
"SX2745799C", 0.208, 1,    122.493,   79.3,      1.02, 2,      122.5, -100.7,    1.0201, 0, 0, 0, 0
"SX3270814A", 0.208, 1,    120.041,  -45.0,    0.9996, 2,    120.048,  135.0,   0.99966, 0, 0, 0, 0
"SX2801895B", 0.208, 1,    115.223, -162.4,   0.95948, 2,     115.23,   17.6,   0.95954, 0, 0, 0, 0
"SX2801896B", 0.208, 1,    119.404, -167.5,   0.99429, 2,    119.411,   12.5,   0.99435, 0, 0, 0, 0
"SX3214055C", 0.208, 1,    122.471,   79.7,    1.0198, 2,    122.478, -100.3,    1.0199, 0, 0, 0, 0
"SX3195310A", 0.208, 1,    118.011,  -41.0,    0.9827, 2,    118.018,  139.0,   0.98276, 0, 0, 0, 0
"SX3008232B", 0.208, 1,    120.735, -167.3,    1.0054, 2,    120.742,   12.7,    1.0054, 0, 0, 0, 0
"SX2764399B", 0.208, 1,    120.611, -167.3,    1.0044, 2,    120.618,   12.7,    1.0044, 0, 0, 0, 0
"SX3027116A", 0.208, 1,    119.249,  -41.0,     0.993, 2,    119.256,  139.0,   0.99306, 0, 0, 0, 0
"SX2689678B", 0.208, 1,    119.266, -161.9,   0.99314, 2,    119.273,   18.1,    0.9932, 0, 0, 0, 0
"SX2951995C", 0.208, 1,    119.145,   78.6,   0.99214, 2,    119.152, -101.4,    0.9922, 0, 0, 0, 0
"SX3139086B", 0.208, 1,     117.18, -167.4,   0.97578, 2,    117.187,   12.6,   0.97584, 0, 0, 0, 0
"SX2933120C", 0.208, 1,    120.913,   79.0,    1.0069, 2,    120.921, -101.0,    1.0069, 0, 0, 0, 0
"SX2726973A", 0.208, 1,    120.885,  -44.7,    1.0066, 2,    120.892,  135.3,    1.0067, 0, 0, 0, 0
"SX2820531B", 0.208, 1,    121.706, -166.5,    1.0135, 2,    121.713,   13.5,    1.0135, 0, 0, 0, 0
"SX3157708C", 0.208, 1,    122.677,   79.4,    1.0216, 2,    122.684, -100.6,    1.0216, 0, 0, 0, 0
"SX2858166A", 0.208, 1,    122.607,  -44.6,     1.021, 2,    122.614,  135.4,     1.021, 0, 0, 0, 0
"SX2764403A", 0.208, 1,    117.543,  -44.0,    0.9788, 2,     117.55,  136.0,   0.97886, 0, 0, 0, 0
"SX2895449C", 0.208, 1,    123.266,   79.4,    1.0265, 2,    123.273, -100.6,    1.0265, 0, 0, 0, 0
"SX3176656A", 0.208, 1,    121.037,  -44.5,    1.0079, 2,    121.044,  135.5,     1.008, 0, 0, 0, 0
"SX2820533A", 0.208, 1,    118.419,  -43.8,   0.98609, 2,    118.426,  136.2,   0.98615, 0, 0, 0, 0
"SX2876796A", 0.208, 1,    120.813,  -44.3,     1.006, 2,     120.82,  135.6,    1.0061, 0, 0, 0, 0
"SX2876797A", 0.208, 1,    120.893,  -44.4,    1.0067, 2,      120.9,  135.6,    1.0068, 0, 0, 0, 0
"SX3157710B", 0.208, 1,    118.104, -167.2,   0.98347, 2,    118.111,   12.8,   0.98353, 0, 0, 0, 0
"SX2726974B", 0.208, 1,    119.441, -165.6,   0.99461, 2,    119.448,   14.4,   0.99466, 0, 0, 0, 0
"SX2726975B", 0.208, 1,    117.325, -167.3,   0.97698, 2,    117.332,   12.7,   0.97704, 0, 0, 0, 0
"SX3195315A", 0.208, 1,    121.925,  -40.6,    1.0153, 2,    121.933,  139.4,    1.0154, 0, 0, 0, 0
"SX3143999A", 0.208, 1,     120.37,  -44.6,    1.0023, 2,    120.377,  135.4,    1.0024, 0, 0, 0, 0
"SX3125349C", 0.208, 1,    120.827,   78.7,    1.0061, 2,    120.834, -101.4,    1.0062, 0, 0, 0, 0
"SX3181545C", 0.208, 1,    121.141,   78.7,    1.0088, 2,    121.148, -101.3,    1.0088, 0, 0, 0, 0
"SX3082981C", 0.208, 1,    120.157,   81.1,    1.0006, 2,    120.164,  -98.9,    1.0006, 0, 0, 0, 0
"SX2876798B", 0.208, 1,    119.834, -166.9,   0.99788, 2,    119.841,   13.1,   0.99794, 0, 0, 0, 0
"SX3008237C", 0.208, 1,    123.961,   80.1,    1.0322, 2,    123.969,  -99.9,    1.0323, 0, 0, 0, 0
"SX2783231B", 0.208, 1,    120.628, -165.5,    1.0045, 2,    120.635,   14.5,    1.0046, 0, 0, 0, 0
"SX3176660B", 0.208, 1,    120.402, -165.5,    1.0026, 2,    120.409,   14.5,    1.0027, 0, 0, 0, 0
"SX3082983B", 0.208, 1,    119.873, -165.6,    0.9982, 2,     119.88,   14.4,   0.99826, 0, 0, 0, 0
"SX2801902B", 0.208, 1,    119.452, -165.6,    0.9947, 2,     119.46,   14.4,   0.99476, 0, 0, 0, 0
"SX3157718A", 0.208, 1,    122.035,  -42.2,    1.0162, 2,    122.042,  137.8,    1.0163, 0, 0, 0, 0
"SX2745806C", 0.208, 1,    121.209,   79.0,    1.0093, 2,    121.216, -101.0,    1.0094, 0, 0, 0, 0
"SX3195318B", 0.208, 1,    122.747, -160.7,    1.0221, 2,    122.754,   19.3,    1.0222, 0, 0, 0, 0
"SX3214071C", 0.208, 1,    122.939,   81.9,    1.0237, 2,    122.947,  -98.2,    1.0238, 0, 0, 0, 0
"SX3214069C", 0.208, 1,    122.935,   81.8,    1.0237, 2,    122.942,  -98.2,    1.0238, 0, 0, 0, 0
"SX3232902A", 0.208, 1,    112.939,  -41.0,   0.94046, 2,    112.945,  139.0,   0.94051, 0, 0, 0, 0
"SX3027122A", 0.208, 1,    111.732,  -41.6,   0.93041, 2,    111.738,  138.4,   0.93046, 0, 0, 0, 0
"SX3082988B", 0.208, 1,    119.021, -159.3,   0.99111, 2,    119.028,   20.7,   0.99117, 0, 0, 0, 0
"SX3027124C", 0.208, 1,    121.742,   84.5,    1.0138, 2,    121.749,  -95.5,    1.0138, 0, 0, 0, 0
"SX2801909C", 0.208, 1,    124.955,   85.6,    1.0405, 2,    124.962,  -94.4,    1.0406, 0, 0, 0, 0
"SX2914324A", 0.208, 1,    120.246,  -45.1,    1.0013, 2,    120.253,  134.9,    1.0014, 0, 0, 0, 0
"SX2820556A", 0.208, 1,    117.609,  -45.0,   0.97935, 2,    117.616,  135.0,   0.97941, 0, 0, 0, 0
"SX2933135A", 0.208, 1,    112.858,  -41.1,   0.93979, 2,    112.864,  138.9,   0.93984, 0, 0, 0, 0
"SX3139366A", 0.208, 1,    121.452,  -36.7,    1.0114, 2,    121.459,  143.3,    1.0114, 0, 0, 0, 0
"SX2708744B", 0.208, 1,     115.11, -161.7,   0.95854, 2,    115.117,   18.3,    0.9586, 0, 0, 0, 0
"SX2690187B", 0.208, 1,    115.071, -161.7,   0.95822, 2,    115.078,   18.3,   0.95828, 0, 0, 0, 0
"SX3233412A", 0.208, 1,    112.665,  -40.7,   0.93818, 2,    112.671,  139.3,   0.93823, 0, 0, 0, 0
"SX3027670B", 0.208, 1,    115.022, -161.7,    0.9578, 2,    115.029,   18.3,   0.95786, 0, 0, 0, 0
"SX2821087A", 0.208, 1,        112,  -40.7,   0.93264, 2,    112.007,  139.3,    0.9327, 0, 0, 0, 0
"SX2990098A", 0.208, 1,    112.586,  -40.7,   0.93752, 2,    112.593,  139.3,   0.93758, 0, 0, 0, 0
"SX3252336B", 0.208, 1,    115.922, -161.8,    0.9653, 2,    115.929,   18.2,   0.96536, 0, 0, 0, 0
"SX2802480B", 0.208, 1,    114.964, -161.7,   0.95733, 2,    114.971,   18.3,   0.95739, 0, 0, 0, 0
"SX3233413B", 0.208, 1,    115.578, -161.7,   0.96244, 2,    115.585,   18.3,    0.9625, 0, 0, 0, 0
"SX3027671A", 0.208, 1,    112.861,  -40.7,   0.93981, 2,    112.868,  139.3,   0.93987, 0, 0, 0, 0
"SX3102286B", 0.208, 1,    114.916, -161.7,   0.95692, 2,    114.923,   18.3,   0.95698, 0, 0, 0, 0
"SX2802481A", 0.208, 1,     111.93,  -40.7,   0.93206, 2,    111.937,  139.3,   0.93212, 0, 0, 0, 0
"SX3214549A", 0.208, 1,    112.533,  -40.7,   0.93708, 2,     112.54,  139.3,   0.93714, 0, 0, 0, 0
"SX3139598B", 0.208, 1,    118.663, -161.9,   0.98813, 2,     118.67,   18.1,   0.98818, 0, 0, 0, 0
"SX3214112B", 0.208, 1,    117.363, -167.4,    0.9773, 2,     117.37,   12.6,   0.97736, 0, 0, 0, 0
"SX3251854A", 0.208, 1,    119.233,  -43.3,   0.99287, 2,     119.24,  136.7,   0.99293, 0, 0, 0, 0
"SX2763072B", 0.208, 1,    116.126, -162.2,     0.967, 2,    116.133,   17.8,   0.96706, 0, 0, 0, 0
"SX3172805A", 0.208, 1,    118.401,  -44.9,   0.98594, 2,    118.408,  135.1,     0.986, 0, 0, 0, 0
"SX3226771A", 0.208, 1,    118.776,  -44.9,   0.98907, 2,    118.783,  135.1,   0.98913, 0, 0, 0, 0
"SX3189190A", 0.208, 1,    118.543,  -44.9,   0.98713, 2,     118.55,  135.1,   0.98719, 0, 0, 0, 0
"SX2896685A", 0.208, 1,    113.363,  -40.7,   0.94399, 2,     113.37,  139.3,   0.94405, 0, 0, 0, 0
"SX2896685B", 0.208, 1,    116.512, -161.8,   0.97021, 2,    116.519,   18.2,   0.97027, 0, 0, 0, 0
"SX2896685C", 0.208, 1,    123.016,   81.5,    1.0244, 2,    123.023,  -98.5,    1.0244, 0, 0, 0, 0
"SX2937757C", 0.208, 1,    122.534,   84.6,    1.0204, 2,    122.541,  -95.4,    1.0204, 0, 0, 0, 0
"SX2806553C", 0.208, 1,    122.263,   84.6,    1.0181, 2,     122.27,  -95.4,    1.0182, 0, 0, 0, 0
"SX2862616C", 0.208, 1,    119.103,   78.6,   0.99179, 2,     119.11, -101.4,   0.99185, 0, 0, 0, 0
"SX2746587C", 0.208, 1,     122.24,   79.3,    1.0179, 2,    122.247, -100.7,     1.018, 0, 0, 0, 0
"SX2727795C", 0.208, 1,    122.602,   80.2,    1.0209, 2,     122.61,  -99.8,     1.021, 0, 0, 0, 0
"SX3177665A", 0.208, 1,    120.507,  -44.6,    1.0035, 2,    120.514,  135.4,    1.0035, 0, 0, 0, 0
"SX3046854B", 0.208, 1,    116.947, -167.3,   0.97384, 2,    116.954,   12.7,    0.9739, 0, 0, 0, 0
"SX3102793B", 0.208, 1,    119.639, -165.6,   0.99625, 2,    119.646,   14.4,   0.99631, 0, 0, 0, 0
"SX2803199A", 0.208, 1,    112.577,  -40.7,   0.93745, 2,    112.584,  139.3,   0.93751, 0, 0, 0, 0
"SX2803199B", 0.208, 1,    115.672, -161.7,   0.96322, 2,    115.679,   18.3,   0.96328, 0, 0, 0, 0
"SX2803199C", 0.208, 1,    122.171,   81.5,    1.0173, 2,    122.179,  -98.5,    1.0174, 0, 0, 0, 0
"SX3215203A", 0.208, 1,    112.536,  -40.7,   0.93711, 2,    112.543,  139.3,   0.93716, 0, 0, 0, 0
"SX3215203B", 0.208, 1,    115.633, -161.7,    0.9629, 2,     115.64,   18.3,   0.96296, 0, 0, 0, 0
"SX3215203C", 0.208, 1,    122.141,   81.5,    1.0171, 2,    122.148,  -98.5,    1.0171, 0, 0, 0, 0
"SX3065665A", 0.208, 1,    111.649,  -41.7,   0.92972, 2,    111.655,  138.3,   0.92977, 0, 0, 0, 0
"SX3177881C", 0.208, 1,    122.303,   79.3,    1.0184, 2,     122.31, -100.7,    1.0185, 0, 0, 0, 0
"SX3047058A", 0.208, 1,    118.084,  -45.2,   0.98331, 2,    118.091,  134.8,   0.98336, 0, 0, 0, 0
"SX3177894A", 0.208, 1,    117.101,  -45.4,   0.97512, 2,    117.108,  134.6,   0.97518, 0, 0, 0, 0
"SX3140238A", 0.208, 1,    117.427,  -45.3,   0.97784, 2,    117.434,  134.7,    0.9779, 0, 0, 0, 0
"SX2821770A", 0.208, 1,      120.1,  -44.6,    1.0001, 2,    120.107,  135.4,    1.0002, 0, 0, 0, 0
"SX2915534A", 0.208, 1,    120.084,  -44.6,   0.99996, 2,    120.092,  135.4,         1, 0, 0, 0, 0
"SX2690868C", 0.208, 1,    119.962,   78.6,   0.99894, 2,    119.969, -101.4,     0.999, 0, 0, 0, 0
"SX2803194C", 0.208, 1,    120.305,   78.6,    1.0018, 2,    120.312, -101.4,    1.0019, 0, 0, 0, 0
"SX3047073C", 0.208, 1,    120.621,   78.6,    1.0044, 2,    120.628, -101.4,    1.0045, 0, 0, 0, 0
"SX3065696A", 0.208, 1,    118.371,  -45.2,   0.98569, 2,    118.378,  134.8,   0.98575, 0, 0, 0, 0
"SX2915542A", 0.208, 1,    112.532,  -40.7,   0.93707, 2,    112.539,  139.3,   0.93713, 0, 0, 0, 0
"SX2915542B", 0.208, 1,    115.628, -161.7,   0.96286, 2,    115.635,   18.3,   0.96292, 0, 0, 0, 0
"SX2915542C", 0.208, 1,    122.137,   81.5,    1.0171, 2,    122.144,  -98.5,    1.0171, 0, 0, 0, 0
"SX3234149A", 0.208, 1,    121.375,  -36.8,    1.0107, 2,    121.383,  143.2,    1.0108, 0, 0, 0, 0
"SX3234149B", 0.208, 1,    121.628, -156.9,    1.0128, 2,    121.635,   23.1,    1.0129, 0, 0, 0, 0
"SX3234149C", 0.208, 1,    123.598,   83.8,    1.0292, 2,    123.605,  -96.2,    1.0293, 0, 0, 0, 0
"SX2859391B", 0.208, 1,     119.94, -167.3,   0.99876, 2,    119.947,   12.7,   0.99882, 0, 0, 0, 0
"SX2859403A", 0.208, 1,    113.231,  -40.9,   0.94289, 2,    113.238,  139.1,   0.94295, 0, 0, 0, 0
"SX3215340A", 0.208, 1,    117.665,  -45.3,   0.97981, 2,    117.672,  134.7,   0.97987, 0, 0, 0, 0
"SX3047289A", 0.208, 1,    115.361,  -39.8,   0.96063, 2,    115.368,  140.2,   0.96069, 0, 0, 0, 0
"SX3047289B", 0.208, 1,    115.131, -160.2,   0.95872, 2,    115.138,   19.8,   0.95878, 0, 0, 0, 0
"SX3047289C", 0.208, 1,    119.825,   80.8,   0.99781, 2,    119.833,  -99.2,   0.99787, 0, 0, 0, 0
"SX3215549B", 0.208, 1,    117.673, -167.2,   0.97988, 2,     117.68,   12.8,   0.97994, 0, 0, 0, 0
"SX3253570C", 0.208, 1,    122.542,   84.6,    1.0204, 2,     122.55,  -95.4,    1.0205, 0, 0, 0, 0
"SX2972704C", 0.208, 1,      122.6,   80.2,    1.0209, 2,    122.607,  -99.8,     1.021, 0, 0, 0, 0
"SX3159645A", 0.208, 1,    121.291,  -44.5,      1.01, 2,    121.298,  135.5,    1.0101, 0, 0, 0, 0
"SX3091052A", 0.208, 1,    117.203,  -45.0,   0.97597, 2,     117.21,  135.0,   0.97603, 0, 0, 0, 0
"SX2916234A", 0.208, 1,      118.1,  -45.0,   0.98344, 2,    118.107,  135.0,    0.9835, 0, 0, 0, 0
"SX3029183B", 0.208, 1,    117.238, -167.4,   0.97626, 2,    117.245,   12.6,   0.97632, 0, 0, 0, 0
"SX3108449A", 0.208, 1,    111.905,  -41.7,   0.93185, 2,    111.911,  138.3,    0.9319, 0, 0, 0, 0
"SX3103822C", 0.208, 1,    122.782,   79.4,    1.0224, 2,    122.789, -100.6,    1.0225, 0, 0, 0, 0
"SX2991640C", 0.208, 1,    120.523,   81.1,    1.0036, 2,     120.53,  -98.9,    1.0037, 0, 0, 0, 0
"SX2729206C", 0.208, 1,    122.772,   79.4,    1.0223, 2,    122.779, -100.6,    1.0224, 0, 0, 0, 0
"SX2897554C", 0.208, 1,    122.408,   79.4,    1.0193, 2,    122.415, -100.6,    1.0194, 0, 0, 0, 0
"SX2729207C", 0.208, 1,     122.44,   79.4,    1.0196, 2,    122.447, -100.6,    1.0196, 0, 0, 0, 0
"SX2766499C", 0.208, 1,    122.417,   79.4,    1.0194, 2,    122.425, -100.6,    1.0194, 0, 0, 0, 0
"SX2878848C", 0.208, 1,    122.749,   79.4,    1.0222, 2,    122.757, -100.6,    1.0222, 0, 0, 0, 0
"SX3263051C", 0.208, 1,    122.343,   80.2,    1.0188, 2,     122.35,  -99.8,    1.0188, 0, 0, 0, 0
"SX3312692A", 0.208, 1,    117.093,  -45.4,   0.97505, 2,      117.1,  134.6,   0.97511, 0, 0, 0, 0
"SX3315860B", 0.208, 1,    119.529, -167.4,   0.99534, 2,    119.536,   12.6,    0.9954, 0, 0, 0, 0
"SX3342743C", 0.208, 1,    123.284,   79.4,    1.0266, 2,    123.291, -100.6,    1.0267, 0, 0, 0, 0
"SX3448661B", 0.208, 1,    117.414, -167.3,   0.97773, 2,    117.421,   12.7,   0.97778, 0, 0, 0, 0
"SX3552667C", 0.208, 1,    122.972,   82.1,     1.024, 2,     122.98,  -97.9,    1.0241, 0, 0, 0, 0
"SX3626914C", 0.208, 1,    122.649,   80.2,    1.0213, 2,    122.656,  -99.8,    1.0214, 0, 0, 0, 0
"SX3632979A", 0.208, 1,    118.706,  -45.2,   0.98849, 2,    118.713,  134.8,   0.98855, 0, 0, 0, 0
"SX3645809C", 0.208, 1,    122.278,   79.4,    1.0182, 2,    122.285, -100.6,    1.0183, 0, 0, 0, 0
"SX3645810C", 0.208, 1,    121.613,   79.4,    1.0127, 2,     121.62, -100.6,    1.0127, 0, 0, 0, 0
"SX3645811C", 0.208, 1,      121.6,   79.4,    1.0126, 2,    121.608, -100.6,    1.0126, 0, 0, 0, 0
"SX3645812C", 0.208, 1,    122.592,   79.4,    1.0208, 2,      122.6, -100.6,    1.0209, 0, 0, 0, 0
"SX3649297A", 0.208, 1,    120.691,  -44.9,     1.005, 2,    120.698,  135.1,    1.0051, 0, 0, 0, 0
"SX3649298A", 0.208, 1,    120.672,  -44.9,    1.0049, 2,    120.679,  135.1,    1.0049, 0, 0, 0, 0
"SX3649299A", 0.208, 1,    120.935,  -44.9,     1.007, 2,    120.942,  135.1,    1.0071, 0, 0, 0, 0
"SX3649300A", 0.208, 1,    120.643,  -44.9,    1.0046, 2,     120.65,  135.1,    1.0047, 0, 0, 0, 0
"SX3649301A", 0.208, 1,    120.634,  -44.9,    1.0045, 2,    120.641,  135.1,    1.0046, 0, 0, 0, 0
"SX3649302A", 0.208, 1,    120.628,  -44.9,    1.0045, 2,    120.635,  135.1,    1.0045, 0, 0, 0, 0
"SX3649304A", 0.208, 1,    120.624,  -44.9,    1.0045, 2,    120.631,  135.1,    1.0045, 0, 0, 0, 0
"SX3649305A", 0.208, 1,    121.126,  -44.9,    1.0086, 2,    121.133,  135.1,    1.0087, 0, 0, 0, 0
"SX3649306A", 0.208, 1,    120.651,  -44.9,    1.0047, 2,    120.658,  135.1,    1.0047, 0, 0, 0, 0
"SX3729297A", 0.208, 1,    120.858,  -44.7,    1.0064, 2,    120.866,  135.3,    1.0065, 0, 0, 0, 0
"SX3729298A", 0.208, 1,    120.549,  -44.7,    1.0038, 2,    120.556,  135.3,    1.0039, 0, 0, 0, 0
"SX3727707A", 0.208, 1,    120.803,  -44.7,    1.0059, 2,     120.81,  135.3,     1.006, 0, 0, 0, 0
"SX3727708A", 0.208, 1,    121.005,  -44.7,    1.0076, 2,    121.012,  135.3,    1.0077, 0, 0, 0, 0
"SX3727709A", 0.208, 1,    120.494,  -44.7,    1.0034, 2,    120.501,  135.3,    1.0034, 0, 0, 0, 0
"SX3727710A", 0.208, 1,    120.491,  -44.7,    1.0033, 2,    120.498,  135.3,    1.0034, 0, 0, 0, 0
"SX3727711A", 0.208, 1,    121.001,  -44.7,    1.0076, 2,    121.008,  135.3,    1.0077, 0, 0, 0, 0
"SX3727712A", 0.208, 1,    120.776,  -44.7,    1.0057, 2,    120.783,  135.3,    1.0058, 0, 0, 0, 0
"SX3728037A", 0.208, 1,    120.753,  -44.7,    1.0055, 2,     120.76,  135.3,    1.0056, 0, 0, 0, 0
"SX3728038A", 0.208, 1,    120.729,  -44.7,    1.0053, 2,    120.736,  135.3,    1.0054, 0, 0, 0, 0
"SX3728039A", 0.208, 1,     120.44,  -44.7,    1.0029, 2,    120.447,  135.3,     1.003, 0, 0, 0, 0
"SX3728040A", 0.208, 1,    120.435,  -44.7,    1.0029, 2,    120.442,  135.3,    1.0029, 0, 0, 0, 0
"SX3728041A", 0.208, 1,    120.714,  -44.7,    1.0052, 2,    120.721,  135.3,    1.0053, 0, 0, 0, 0
"SX3728042A", 0.208, 1,    120.443,  -44.7,    1.0029, 2,     120.45,  135.3,     1.003, 0, 0, 0, 0
"SX3728043A", 0.208, 1,     120.44,  -44.7,    1.0029, 2,    120.447,  135.3,     1.003, 0, 0, 0, 0
"SX3778577C", 0.208, 1,    121.166,   78.9,     1.009, 2,    121.173, -101.1,     1.009, 0, 0, 0, 0
"SX3784018A", 0.208, 1,    121.032,  -44.4,    1.0079, 2,    121.039,  135.6,    1.0079, 0, 0, 0, 0
"CAPBANK2A_1", 115, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"CAPBANK2B_1", 115, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"CAPBANK2C_1", 115, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"CAPBANK1A_1", 115, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"CAPBANK1B_1", 115, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"CAPBANK1C_1", 115, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"CAPBANK0A_1", 115, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"CAPBANK0B_1", 115, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"CAPBANK0C_1", 115, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"CAPBANK3_1", 115, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
